<!DOCTYPE html>

<html lang="en" data-content_root="../../../../">
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow &#8212; honeybee-openstudio  documentation</title>
    <link rel="stylesheet" type="text/css" href="../../../../_static/pygments.css?v=8f2a1f02" />
    <link rel="stylesheet" type="text/css" href="../../../../_static/bootstrap-sphinx.css?v=0bf093e7" />
    <link rel="stylesheet" type="text/css" href="../../../../_static/custom.css?v=e6365d57" />
    <script src="../../../../_static/documentation_options.js?v=5929fcd5"></script>
    <script src="../../../../_static/doctools.js?v=9a2dae69"></script>
    <script src="../../../../_static/sphinx_highlight.js?v=dc90522c"></script>
    <link rel="index" title="Index" href="../../../../genindex.html" />
    <link rel="search" title="Search" href="../../../../search.html" />
<link rel="icon" type="image/x-icon" href="https://github.com/ladybug-tools/artwork/raw/refs/heads/master/icons_bugs/ico/honeybee.ico">
<meta charset='utf-8'>
<meta http-equiv='X-UA-Compatible' content='IE=edge,chrome=1'>
<meta name='viewport' content='width=device-width, initial-scale=1.0, maximum-scale=1'>
<meta name="apple-mobile-web-app-capable" content="yes">
<script type="text/javascript" src="../../../../_static/js/jquery-1.11.0.min.js "></script>
<script type="text/javascript" src="../../../../_static/js/jquery-fix.js "></script>
<script type="text/javascript" src="../../../../_static/bootstrap-3.3.7/js/bootstrap.min.js "></script>
<script type="text/javascript" src="../../../../_static/bootstrap-sphinx.js "></script>

  </head><body>

  <div id="navbar" class="navbar navbar-inverse navbar-default navbar-fixed-top">
    <div class="container">
      <div class="navbar-header">
        <!-- .btn-navbar is used as the toggle for collapsed navbar content -->
        <button type="button" class="navbar-toggle" data-toggle="collapse" data-target=".nav-collapse">
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../../../../index.html">
          honeybee-openstudio</a>
        <span class="navbar-text navbar-version pull-left"><b></b></span>
      </div>

        <div class="collapse navbar-collapse nav-collapse">
          <ul class="nav navbar-nav">
            
            
              <li class="dropdown globaltoc-container">
  <a role="button"
     id="dLabelGlobalToc"
     data-toggle="dropdown"
     data-target="#"
     href="../../../../index.html">Site <b class="caret"></b></a>
  <ul class="dropdown-menu globaltoc"
      role="menu"
      aria-labelledby="dLabelGlobalToc"><ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../cli/index.html">CLI Docs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../../cli/index.html#installation">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../../cli/index.html#commands">Commands</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../../cli/translate.html">translate</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../cli/translate.html#honeybee-openstudio-translate">honeybee-openstudio translate</a><ul>
<li class="toctree-l5"><a class="reference internal" href="../../../../cli/translate.html#honeybee-openstudio-translate-append-to-osm">append-to-osm</a></li>
<li class="toctree-l5"><a class="reference internal" href="../../../../cli/translate.html#honeybee-openstudio-translate-model-to-osm">model-to-osm</a></li>
<li class="toctree-l5"><a class="reference internal" href="../../../../cli/translate.html#honeybee-openstudio-translate-osm-to-idf">osm-to-idf</a></li>
</ul>
</li>
</ul>
</li>
</ul>
</li>
</ul>
</li>
</ul>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../honeybee_openstudio.html">honeybee_openstudio package</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../../honeybee_openstudio.html#subpackages">Subpackages</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.cli.html">honeybee_openstudio.cli package</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.cli.html#submodules">Submodules</a><ul>
<li class="toctree-l5"><a class="reference internal" href="../../../../honeybee_openstudio.cli.translate.html">honeybee_openstudio.cli.translate module</a><ul>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.cli.translate.html#honeybee_openstudio.cli.translate.append_to_osm"><code class="docutils literal notranslate"><span class="pre">append_to_osm()</span></code></a></li>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.cli.translate.html#honeybee_openstudio.cli.translate.model_to_osm"><code class="docutils literal notranslate"><span class="pre">model_to_osm()</span></code></a></li>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.cli.translate.html#honeybee_openstudio.cli.translate.osm_to_idf"><code class="docutils literal notranslate"><span class="pre">osm_to_idf()</span></code></a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.cli.html#module-honeybee_openstudio.cli">Module contents</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.html">honeybee_openstudio.hvac package</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.html#subpackages">Subpackages</a><ul>
<li class="toctree-l5"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.html">honeybee_openstudio.hvac.standards package</a><ul>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.html#subpackages">Subpackages</a><ul>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.data.html">honeybee_openstudio.hvac.standards.data package</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.data.html#module-honeybee_openstudio.hvac.standards.data">Module contents</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.html#submodules">Submodules</a><ul>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow.html">honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow.html#honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow.create_air_conditioner_variable_refrigerant_flow"><code class="docutils literal notranslate"><span class="pre">create_air_conditioner_variable_refrigerant_flow()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.boiler_hot_water.html">honeybee_openstudio.hvac.standards.boiler_hot_water module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.boiler_hot_water.html#honeybee_openstudio.hvac.standards.boiler_hot_water.create_boiler_hot_water"><code class="docutils literal notranslate"><span class="pre">create_boiler_hot_water()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.central_air_source_heat_pump.html">honeybee_openstudio.hvac.standards.central_air_source_heat_pump module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.central_air_source_heat_pump.html#honeybee_openstudio.hvac.standards.central_air_source_heat_pump.create_central_air_source_heat_pump"><code class="docutils literal notranslate"><span class="pre">create_central_air_source_heat_pump()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_cooling.html">honeybee_openstudio.hvac.standards.coil_cooling module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_cooling.html#honeybee_openstudio.hvac.standards.coil_cooling.create_coil_cooling_dx_single_speed"><code class="docutils literal notranslate"><span class="pre">create_coil_cooling_dx_single_speed()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_cooling.html#honeybee_openstudio.hvac.standards.coil_cooling.create_coil_cooling_dx_two_speed"><code class="docutils literal notranslate"><span class="pre">create_coil_cooling_dx_two_speed()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_cooling.html#honeybee_openstudio.hvac.standards.coil_cooling.create_coil_cooling_water"><code class="docutils literal notranslate"><span class="pre">create_coil_cooling_water()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_cooling.html#honeybee_openstudio.hvac.standards.coil_cooling.create_coil_cooling_water_to_air_heat_pump_equation_fit"><code class="docutils literal notranslate"><span class="pre">create_coil_cooling_water_to_air_heat_pump_equation_fit()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html">honeybee_openstudio.hvac.standards.coil_heating module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html#honeybee_openstudio.hvac.standards.coil_heating.create_coil_heating_dx_single_speed"><code class="docutils literal notranslate"><span class="pre">create_coil_heating_dx_single_speed()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html#honeybee_openstudio.hvac.standards.coil_heating.create_coil_heating_electric"><code class="docutils literal notranslate"><span class="pre">create_coil_heating_electric()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html#honeybee_openstudio.hvac.standards.coil_heating.create_coil_heating_gas"><code class="docutils literal notranslate"><span class="pre">create_coil_heating_gas()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html#honeybee_openstudio.hvac.standards.coil_heating.create_coil_heating_water"><code class="docutils literal notranslate"><span class="pre">create_coil_heating_water()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html#honeybee_openstudio.hvac.standards.coil_heating.create_coil_heating_water_to_air_heat_pump_equation_fit"><code class="docutils literal notranslate"><span class="pre">create_coil_heating_water_to_air_heat_pump_equation_fit()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.cooling_tower.html">honeybee_openstudio.hvac.standards.cooling_tower module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.cooling_tower.html#honeybee_openstudio.hvac.standards.cooling_tower.prototype_apply_condenser_water_temperatures"><code class="docutils literal notranslate"><span class="pre">prototype_apply_condenser_water_temperatures()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.cooling_tower.html#honeybee_openstudio.hvac.standards.cooling_tower.prototype_condenser_water_temperatures"><code class="docutils literal notranslate"><span class="pre">prototype_condenser_water_temperatures()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html">honeybee_openstudio.hvac.standards.fan module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.create_fan_by_name"><code class="docutils literal notranslate"><span class="pre">create_fan_by_name()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.create_fan_constant_volume_from_json"><code class="docutils literal notranslate"><span class="pre">create_fan_constant_volume_from_json()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.create_fan_on_off_from_json"><code class="docutils literal notranslate"><span class="pre">create_fan_on_off_from_json()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.create_fan_variable_volume_from_json"><code class="docutils literal notranslate"><span class="pre">create_fan_variable_volume_from_json()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.create_fan_zone_exhaust_from_json"><code class="docutils literal notranslate"><span class="pre">create_fan_zone_exhaust_from_json()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.fan_baseline_impeller_efficiency"><code class="docutils literal notranslate"><span class="pre">fan_baseline_impeller_efficiency()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.fan_change_impeller_efficiency"><code class="docutils literal notranslate"><span class="pre">fan_change_impeller_efficiency()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.is_small_fan"><code class="docutils literal notranslate"><span class="pre">is_small_fan()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.heat_recovery.html">honeybee_openstudio.hvac.standards.heat_recovery module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.heat_recovery.html#honeybee_openstudio.hvac.standards.heat_recovery.create_hx_air_to_air_sensible_and_latent"><code class="docutils literal notranslate"><span class="pre">create_hx_air_to_air_sensible_and_latent()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html">honeybee_openstudio.hvac.standards.hvac_systems module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_baseboard"><code class="docutils literal notranslate"><span class="pre">model_add_baseboard()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_central_air_source_heat_pump"><code class="docutils literal notranslate"><span class="pre">model_add_central_air_source_heat_pump()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_chw_loop"><code class="docutils literal notranslate"><span class="pre">model_add_chw_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_cw_loop"><code class="docutils literal notranslate"><span class="pre">model_add_cw_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_district_ambient_loop"><code class="docutils literal notranslate"><span class="pre">model_add_district_ambient_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_doas"><code class="docutils literal notranslate"><span class="pre">model_add_doas()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_doas_cold_supply"><code class="docutils literal notranslate"><span class="pre">model_add_doas_cold_supply()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_evap_cooler"><code class="docutils literal notranslate"><span class="pre">model_add_evap_cooler()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_four_pipe_fan_coil"><code class="docutils literal notranslate"><span class="pre">model_add_four_pipe_fan_coil()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_furnace_central_ac"><code class="docutils literal notranslate"><span class="pre">model_add_furnace_central_ac()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_ground_hx_loop"><code class="docutils literal notranslate"><span class="pre">model_add_ground_hx_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_high_temp_radiant"><code class="docutils literal notranslate"><span class="pre">model_add_high_temp_radiant()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_hp_loop"><code class="docutils literal notranslate"><span class="pre">model_add_hp_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_hvac_system"><code class="docutils literal notranslate"><span class="pre">model_add_hvac_system()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_hw_loop"><code class="docutils literal notranslate"><span class="pre">model_add_hw_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_low_temp_radiant"><code class="docutils literal notranslate"><span class="pre">model_add_low_temp_radiant()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_minisplit_hp"><code class="docutils literal notranslate"><span class="pre">model_add_minisplit_hp()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_plant_supply_water_temperature_control"><code class="docutils literal notranslate"><span class="pre">model_add_plant_supply_water_temperature_control()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_psz_ac"><code class="docutils literal notranslate"><span class="pre">model_add_psz_ac()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_psz_vav"><code class="docutils literal notranslate"><span class="pre">model_add_psz_vav()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_ptac"><code class="docutils literal notranslate"><span class="pre">model_add_ptac()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_pthp"><code class="docutils literal notranslate"><span class="pre">model_add_pthp()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_pvav"><code class="docutils literal notranslate"><span class="pre">model_add_pvav()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_pvav_pfp_boxes"><code class="docutils literal notranslate"><span class="pre">model_add_pvav_pfp_boxes()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_residential_erv"><code class="docutils literal notranslate"><span class="pre">model_add_residential_erv()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_residential_ventilator"><code class="docutils literal notranslate"><span class="pre">model_add_residential_ventilator()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_unitheater"><code class="docutils literal notranslate"><span class="pre">model_add_unitheater()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_vav_pfp_boxes"><code class="docutils literal notranslate"><span class="pre">model_add_vav_pfp_boxes()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_vav_reheat"><code class="docutils literal notranslate"><span class="pre">model_add_vav_reheat()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_vrf"><code class="docutils literal notranslate"><span class="pre">model_add_vrf()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_vsd_twr_fan_curve"><code class="docutils literal notranslate"><span class="pre">model_add_vsd_twr_fan_curve()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_water_source_hp"><code class="docutils literal notranslate"><span class="pre">model_add_water_source_hp()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_waterside_economizer"><code class="docutils literal notranslate"><span class="pre">model_add_waterside_economizer()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_window_ac"><code class="docutils literal notranslate"><span class="pre">model_add_window_ac()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_zone_erv"><code class="docutils literal notranslate"><span class="pre">model_add_zone_erv()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_zone_heat_cool_request_count_program"><code class="docutils literal notranslate"><span class="pre">model_add_zone_heat_cool_request_count_program()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_get_or_add_ambient_water_loop"><code class="docutils literal notranslate"><span class="pre">model_get_or_add_ambient_water_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_get_or_add_chilled_water_loop"><code class="docutils literal notranslate"><span class="pre">model_get_or_add_chilled_water_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_get_or_add_ground_hx_loop"><code class="docutils literal notranslate"><span class="pre">model_get_or_add_ground_hx_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_get_or_add_heat_pump_loop"><code class="docutils literal notranslate"><span class="pre">model_get_or_add_heat_pump_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_get_or_add_hot_water_loop"><code class="docutils literal notranslate"><span class="pre">model_get_or_add_hot_water_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.standard_design_sizing_temperatures"><code class="docutils literal notranslate"><span class="pre">standard_design_sizing_temperatures()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.plant_loop.html">honeybee_openstudio.hvac.standards.plant_loop module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.plant_loop.html#honeybee_openstudio.hvac.standards.plant_loop.chw_sizing_control"><code class="docutils literal notranslate"><span class="pre">chw_sizing_control()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.plant_loop.html#honeybee_openstudio.hvac.standards.plant_loop.plant_loop_set_chw_pri_sec_configuration"><code class="docutils literal notranslate"><span class="pre">plant_loop_set_chw_pri_sec_configuration()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.pump_variable_speed.html">honeybee_openstudio.hvac.standards.pump_variable_speed module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.pump_variable_speed.html#honeybee_openstudio.hvac.standards.pump_variable_speed.pump_variable_speed_set_control_type"><code class="docutils literal notranslate"><span class="pre">pump_variable_speed_set_control_type()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.radiant_system_controls.html">honeybee_openstudio.hvac.standards.radiant_system_controls module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.radiant_system_controls.html#honeybee_openstudio.hvac.standards.radiant_system_controls.model_add_radiant_basic_controls"><code class="docutils literal notranslate"><span class="pre">model_add_radiant_basic_controls()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.radiant_system_controls.html#honeybee_openstudio.hvac.standards.radiant_system_controls.model_add_radiant_proportional_controls"><code class="docutils literal notranslate"><span class="pre">model_add_radiant_proportional_controls()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.schedule.html">honeybee_openstudio.hvac.standards.schedule module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.schedule.html#honeybee_openstudio.hvac.standards.schedule.create_constant_schedule_ruleset"><code class="docutils literal notranslate"><span class="pre">create_constant_schedule_ruleset()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.schedule.html#honeybee_openstudio.hvac.standards.schedule.create_schedule_type_limits"><code class="docutils literal notranslate"><span class="pre">create_schedule_type_limits()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.schedule.html#honeybee_openstudio.hvac.standards.schedule.model_add_schedule"><code class="docutils literal notranslate"><span class="pre">model_add_schedule()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.sizing_system.html">honeybee_openstudio.hvac.standards.sizing_system module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.sizing_system.html#honeybee_openstudio.hvac.standards.sizing_system.adjust_sizing_system"><code class="docutils literal notranslate"><span class="pre">adjust_sizing_system()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.thermal_zone.html">honeybee_openstudio.hvac.standards.thermal_zone module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.thermal_zone.html#honeybee_openstudio.hvac.standards.thermal_zone.thermal_zone_get_occupancy_schedule"><code class="docutils literal notranslate"><span class="pre">thermal_zone_get_occupancy_schedule()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.thermal_zone.html#honeybee_openstudio.hvac.standards.thermal_zone.thermal_zone_get_outdoor_airflow_rate"><code class="docutils literal notranslate"><span class="pre">thermal_zone_get_outdoor_airflow_rate()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.thermal_zone.html#honeybee_openstudio.hvac.standards.thermal_zone.thermal_zone_get_outdoor_airflow_rate_per_area"><code class="docutils literal notranslate"><span class="pre">thermal_zone_get_outdoor_airflow_rate_per_area()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html">honeybee_openstudio.hvac.standards.utilities module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.convert_curve_biquadratic"><code class="docutils literal notranslate"><span class="pre">convert_curve_biquadratic()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.create_curve_biquadratic"><code class="docutils literal notranslate"><span class="pre">create_curve_biquadratic()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.create_curve_quadratic"><code class="docutils literal notranslate"><span class="pre">create_curve_quadratic()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.eer_to_cop_no_fan"><code class="docutils literal notranslate"><span class="pre">eer_to_cop_no_fan()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.ems_friendly_name"><code class="docutils literal notranslate"><span class="pre">ems_friendly_name()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.hspf_to_cop_no_fan"><code class="docutils literal notranslate"><span class="pre">hspf_to_cop_no_fan()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.kw_per_ton_to_cop"><code class="docutils literal notranslate"><span class="pre">kw_per_ton_to_cop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.rename_air_loop_nodes"><code class="docutils literal notranslate"><span class="pre">rename_air_loop_nodes()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.rename_plant_loop_nodes"><code class="docutils literal notranslate"><span class="pre">rename_plant_loop_nodes()</span></code></a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.html#module-honeybee_openstudio.hvac.standards">Module contents</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.html#submodules">Submodules</a><ul>
<li class="toctree-l5"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.idealair.html">honeybee_openstudio.hvac.idealair module</a><ul>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.idealair.html#honeybee_openstudio.hvac.idealair.ideal_air_system_from_openstudio"><code class="docutils literal notranslate"><span class="pre">ideal_air_system_from_openstudio()</span></code></a></li>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.idealair.html#honeybee_openstudio.hvac.idealair.ideal_air_system_to_openstudio"><code class="docutils literal notranslate"><span class="pre">ideal_air_system_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l5"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.template.html">honeybee_openstudio.hvac.template module</a><ul>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.template.html#honeybee_openstudio.hvac.template.template_hvac_to_openstudio"><code class="docutils literal notranslate"><span class="pre">template_hvac_to_openstudio()</span></code></a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.html#module-honeybee_openstudio.hvac">Module contents</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../../honeybee_openstudio.html#submodules">Submodules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html">honeybee_openstudio.construction module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.air_construction_from_openstudio"><code class="docutils literal notranslate"><span class="pre">air_construction_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.air_construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">air_construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.air_mixing_to_openstudio"><code class="docutils literal notranslate"><span class="pre">air_mixing_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.extract_all_constructions"><code class="docutils literal notranslate"><span class="pre">extract_all_constructions()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.opaque_construction_from_openstudio"><code class="docutils literal notranslate"><span class="pre">opaque_construction_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.shade_construction_from_openstudio"><code class="docutils literal notranslate"><span class="pre">shade_construction_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.shade_construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shade_construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.standard_construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">standard_construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.window_construction_from_openstudio"><code class="docutils literal notranslate"><span class="pre">window_construction_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.window_dynamic_construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">window_dynamic_construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.window_dynamic_ems_program_to_openstudio"><code class="docutils literal notranslate"><span class="pre">window_dynamic_ems_program_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.window_shade_construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">window_shade_construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.window_shading_control_to_openstudio"><code class="docutils literal notranslate"><span class="pre">window_shading_control_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.constructionset.html">honeybee_openstudio.constructionset module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.constructionset.html#honeybee_openstudio.constructionset.construction_set_from_openstudio"><code class="docutils literal notranslate"><span class="pre">construction_set_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.constructionset.html#honeybee_openstudio.constructionset.construction_set_to_openstudio"><code class="docutils literal notranslate"><span class="pre">construction_set_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.generator.html">honeybee_openstudio.generator module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.generator.html#honeybee_openstudio.generator.electric_load_center_to_openstudio"><code class="docutils literal notranslate"><span class="pre">electric_load_center_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.generator.html#honeybee_openstudio.generator.pv_properties_to_openstudio"><code class="docutils literal notranslate"><span class="pre">pv_properties_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.internalmass.html">honeybee_openstudio.internalmass module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.internalmass.html#honeybee_openstudio.internalmass.internal_mass_to_openstudio"><code class="docutils literal notranslate"><span class="pre">internal_mass_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.load.html">honeybee_openstudio.load module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.daylight_from_openstudio"><code class="docutils literal notranslate"><span class="pre">daylight_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.daylight_to_openstudio"><code class="docutils literal notranslate"><span class="pre">daylight_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.electric_equipment_from_openstudio"><code class="docutils literal notranslate"><span class="pre">electric_equipment_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.electric_equipment_to_openstudio"><code class="docutils literal notranslate"><span class="pre">electric_equipment_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.gas_equipment_from_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_equipment_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.gas_equipment_to_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_equipment_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.hot_water_from_openstudio"><code class="docutils literal notranslate"><span class="pre">hot_water_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.hot_water_to_openstudio"><code class="docutils literal notranslate"><span class="pre">hot_water_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.infiltration_from_openstudio"><code class="docutils literal notranslate"><span class="pre">infiltration_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.infiltration_to_openstudio"><code class="docutils literal notranslate"><span class="pre">infiltration_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.lighting_from_openstudio"><code class="docutils literal notranslate"><span class="pre">lighting_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.lighting_to_openstudio"><code class="docutils literal notranslate"><span class="pre">lighting_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.people_from_openstudio"><code class="docutils literal notranslate"><span class="pre">people_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.people_to_openstudio"><code class="docutils literal notranslate"><span class="pre">people_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.process_from_openstudio"><code class="docutils literal notranslate"><span class="pre">process_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.process_to_openstudio"><code class="docutils literal notranslate"><span class="pre">process_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.setpoint_from_openstudio_humidistat"><code class="docutils literal notranslate"><span class="pre">setpoint_from_openstudio_humidistat()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.setpoint_from_openstudio_thermostat"><code class="docutils literal notranslate"><span class="pre">setpoint_from_openstudio_thermostat()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.setpoint_to_openstudio_humidistat"><code class="docutils literal notranslate"><span class="pre">setpoint_to_openstudio_humidistat()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.setpoint_to_openstudio_thermostat"><code class="docutils literal notranslate"><span class="pre">setpoint_to_openstudio_thermostat()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.ventilation_from_openstudio"><code class="docutils literal notranslate"><span class="pre">ventilation_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.ventilation_to_openstudio"><code class="docutils literal notranslate"><span class="pre">ventilation_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.material.html">honeybee_openstudio.material module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.blind_material_from_openstudio"><code class="docutils literal notranslate"><span class="pre">blind_material_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.blind_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">blind_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.extract_all_materials"><code class="docutils literal notranslate"><span class="pre">extract_all_materials()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.frame_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">frame_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.gas_custom_material_from_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_custom_material_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.gas_custom_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_custom_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.gas_material_from_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_material_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.gas_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.gas_mixture_material_from_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_mixture_material_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.gas_mixture_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_mixture_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.glazing_material_from_openstudio"><code class="docutils literal notranslate"><span class="pre">glazing_material_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.glazing_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">glazing_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.opaque_material_from_openstudio"><code class="docutils literal notranslate"><span class="pre">opaque_material_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.opaque_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">opaque_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.opaque_no_mass_material_from_openstudio"><code class="docutils literal notranslate"><span class="pre">opaque_no_mass_material_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.opaque_no_mass_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">opaque_no_mass_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.shade_material_from_openstudio"><code class="docutils literal notranslate"><span class="pre">shade_material_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.shade_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shade_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.simple_glazing_sys_material_from_openstudio"><code class="docutils literal notranslate"><span class="pre">simple_glazing_sys_material_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.simple_glazing_sys_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">simple_glazing_sys_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.vegetation_material_from_openstudio"><code class="docutils literal notranslate"><span class="pre">vegetation_material_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.vegetation_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">vegetation_material_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.openstudio.html">honeybee_openstudio.openstudio module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.openstudio.html#honeybee_openstudio.openstudio.os_create_vector"><code class="docutils literal notranslate"><span class="pre">os_create_vector()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.openstudio.html#honeybee_openstudio.openstudio.os_path"><code class="docutils literal notranslate"><span class="pre">os_path()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.openstudio.html#honeybee_openstudio.openstudio.os_vector_len"><code class="docutils literal notranslate"><span class="pre">os_vector_len()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.programtype.html">honeybee_openstudio.programtype module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.programtype.html#honeybee_openstudio.programtype.program_type_from_openstudio"><code class="docutils literal notranslate"><span class="pre">program_type_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.programtype.html#honeybee_openstudio.programtype.program_type_to_openstudio"><code class="docutils literal notranslate"><span class="pre">program_type_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html">honeybee_openstudio.reader module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html#honeybee_openstudio.reader.aperture_from_openstudio"><code class="docutils literal notranslate"><span class="pre">aperture_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html#honeybee_openstudio.reader.door_from_openstudio"><code class="docutils literal notranslate"><span class="pre">door_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html#honeybee_openstudio.reader.face_3d_from_openstudio"><code class="docutils literal notranslate"><span class="pre">face_3d_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html#honeybee_openstudio.reader.face_from_openstudio"><code class="docutils literal notranslate"><span class="pre">face_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html#honeybee_openstudio.reader.model_from_gbxml_file"><code class="docutils literal notranslate"><span class="pre">model_from_gbxml_file()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html#honeybee_openstudio.reader.model_from_idf_file"><code class="docutils literal notranslate"><span class="pre">model_from_idf_file()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html#honeybee_openstudio.reader.model_from_openstudio"><code class="docutils literal notranslate"><span class="pre">model_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html#honeybee_openstudio.reader.model_from_osm"><code class="docutils literal notranslate"><span class="pre">model_from_osm()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html#honeybee_openstudio.reader.model_from_osm_file"><code class="docutils literal notranslate"><span class="pre">model_from_osm_file()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html#honeybee_openstudio.reader.room_from_openstudio"><code class="docutils literal notranslate"><span class="pre">room_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.reader.html#honeybee_openstudio.reader.shades_from_openstudio"><code class="docutils literal notranslate"><span class="pre">shades_from_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html">honeybee_openstudio.schedule module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.extract_all_schedules"><code class="docutils literal notranslate"><span class="pre">extract_all_schedules()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_day_from_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_day_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_day_to_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_day_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_fixed_interval_from_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_fixed_interval_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_fixed_interval_to_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_fixed_interval_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_fixed_interval_to_openstudio_file"><code class="docutils literal notranslate"><span class="pre">schedule_fixed_interval_to_openstudio_file()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_ruleset_from_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_ruleset_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_ruleset_to_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_ruleset_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_to_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_type_limits_from_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_type_limits_from_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_type_limits_to_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_type_limits_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.shw.html">honeybee_openstudio.shw module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.shw.html#honeybee_openstudio.shw.shw_system_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shw_system_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html">honeybee_openstudio.simulation module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.assign_epw_to_model"><code class="docutils literal notranslate"><span class="pre">assign_epw_to_model()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.design_day_to_openstudio"><code class="docutils literal notranslate"><span class="pre">design_day_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.run_period_to_openstudio"><code class="docutils literal notranslate"><span class="pre">run_period_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.shadow_calculation_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shadow_calculation_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.simulation_control_to_openstudio"><code class="docutils literal notranslate"><span class="pre">simulation_control_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.simulation_output_to_openstudio"><code class="docutils literal notranslate"><span class="pre">simulation_output_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.simulation_parameter_to_openstudio"><code class="docutils literal notranslate"><span class="pre">simulation_parameter_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.sizing_to_openstudio"><code class="docutils literal notranslate"><span class="pre">sizing_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html">honeybee_openstudio.ventcool module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.afn_crack_to_openstudio"><code class="docutils literal notranslate"><span class="pre">afn_crack_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.outdoor_temperature_sensor"><code class="docutils literal notranslate"><span class="pre">outdoor_temperature_sensor()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_control_program_manager"><code class="docutils literal notranslate"><span class="pre">ventilation_control_program_manager()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_control_to_openstudio_afn"><code class="docutils literal notranslate"><span class="pre">ventilation_control_to_openstudio_afn()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_fan_to_openstudio"><code class="docutils literal notranslate"><span class="pre">ventilation_fan_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_opening_to_openstudio"><code class="docutils literal notranslate"><span class="pre">ventilation_opening_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_opening_to_openstudio_afn"><code class="docutils literal notranslate"><span class="pre">ventilation_opening_to_openstudio_afn()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_sim_control_to_openstudio"><code class="docutils literal notranslate"><span class="pre">ventilation_sim_control_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.zone_temperature_sensor"><code class="docutils literal notranslate"><span class="pre">zone_temperature_sensor()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html">honeybee_openstudio.writer module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.aperture_to_openstudio"><code class="docutils literal notranslate"><span class="pre">aperture_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.door_to_openstudio"><code class="docutils literal notranslate"><span class="pre">door_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.face_3d_to_openstudio"><code class="docutils literal notranslate"><span class="pre">face_3d_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.face_to_openstudio"><code class="docutils literal notranslate"><span class="pre">face_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.model_to_gbxml"><code class="docutils literal notranslate"><span class="pre">model_to_gbxml()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.model_to_idf"><code class="docutils literal notranslate"><span class="pre">model_to_idf()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.model_to_openstudio"><code class="docutils literal notranslate"><span class="pre">model_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.model_to_osm"><code class="docutils literal notranslate"><span class="pre">model_to_osm()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.room_to_openstudio"><code class="docutils literal notranslate"><span class="pre">room_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.shade_mesh_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shade_mesh_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.shade_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shade_to_openstudio()</span></code></a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../../honeybee_openstudio.html#module-honeybee_openstudio">Module contents</a></li>
</ul>
</li>
</ul>
</ul>
</li>
              
                <li class="dropdown">
  <a role="button"
     id="dLabelLocalToc"
     data-toggle="dropdown"
     data-target="#"
     href="#">Page <b class="caret"></b></a>
  <ul class="dropdown-menu localtoc"
      role="menu"
      aria-labelledby="dLabelLocalToc"><ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../cli/index.html">CLI Docs</a></li>
</ul>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../honeybee_openstudio.html">honeybee_openstudio package</a></li>
</ul>
</ul>
</li>
              
            
            
              
                
              
            
            
            
            
              <li class="hidden-sm"></li>
            
          </ul>

          
            
<form class="navbar-form navbar-right" action="../../../../search.html" method="get">
 <div class="form-group">
  <input type="text" name="q" class="form-control" placeholder="Search" />
 </div>
  <input type="hidden" name="check_keywords" value="yes" />
  <input type="hidden" name="area" value="default" />
</form>
          
        </div>
    </div>
  </div>

<div class="container">
  <div class="row">
      <div class="col-md-4">
        <div id="sidebar" class="bs-sidenav" role="complementary"><ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../cli/index.html">CLI Docs</a></li>
</ul>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../honeybee_openstudio.html">honeybee_openstudio package</a></li>
</ul>

        </div>
      </div>
    <div class="body col-md-8 content" role="main">
      
  <h1>Source code for honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow</h1><div class="highlight"><pre>
<span></span><span class="c1"># coding=utf-8</span>
<span class="sd">&quot;&quot;&quot;Module taken from OpenStudio-standards.</span>

<span class="sd">https://github.com/NREL/openstudio-standards/blob/master/</span>
<span class="sd">lib/openstudio-standards/prototypes/common/objects/</span>
<span class="sd">Prototype.AirConditionerVariableRefrigerantFlow.rb</span>
<span class="sd">&quot;&quot;&quot;</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">__future__</span><span class="w"> </span><span class="kn">import</span> <span class="n">division</span>

<span class="kn">from</span><span class="w"> </span><span class="nn">ladybug.datatype.temperature</span><span class="w"> </span><span class="kn">import</span> <span class="n">Temperature</span>

<span class="kn">from</span><span class="w"> </span><span class="nn">honeybee_openstudio.openstudio</span><span class="w"> </span><span class="kn">import</span> <span class="n">openstudio</span><span class="p">,</span> <span class="n">openstudio_model</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">.schedule</span><span class="w"> </span><span class="kn">import</span> <span class="n">model_add_schedule</span>

<span class="n">TEMPERATURE</span> <span class="o">=</span> <span class="n">Temperature</span><span class="p">()</span>


<div class="viewcode-block" id="create_air_conditioner_variable_refrigerant_flow">
<a class="viewcode-back" href="../../../../honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow.html#honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow.create_air_conditioner_variable_refrigerant_flow">[docs]</a>
<span class="k">def</span><span class="w"> </span><span class="nf">create_air_conditioner_variable_refrigerant_flow</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s1">&#39;VRF System&#39;</span><span class="p">,</span> <span class="n">schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span> <span class="nb">type</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
        <span class="n">cooling_cop</span><span class="o">=</span><span class="mf">4.287</span><span class="p">,</span> <span class="n">heating_cop</span><span class="o">=</span><span class="mf">4.147</span><span class="p">,</span> <span class="n">heat_recovery</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
        <span class="n">defrost_strategy</span><span class="o">=</span><span class="s1">&#39;Resistive&#39;</span><span class="p">,</span> <span class="n">condenser_type</span><span class="o">=</span><span class="s1">&#39;AirCooled&#39;</span><span class="p">,</span> <span class="n">condenser_loop</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
        <span class="n">master_zone</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span> <span class="n">priority_control_type</span><span class="o">=</span><span class="s1">&#39;LoadPriority&#39;</span><span class="p">):</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;Prototype AirConditionerVariableRefrigerantFlow object.</span>

<span class="sd">    Enters in default curves for coil by type of coil.</span>

<span class="sd">    Args:</span>
<span class="sd">        model: [OpenStudio::Model::Model] OpenStudio model object.</span>
<span class="sd">        name: [String] the name of the system, or None in which case it will be defaulted.</span>
<span class="sd">        schedule: [String] name of the availability schedule, or</span>
<span class="sd">            [&lt;OpenStudio::Model::Schedule&gt;] Schedule object, or None in which case</span>
<span class="sd">            default to always on.</span>
<span class="sd">        type: [String] the type of unit to reference for the correct curve set.</span>
<span class="sd">        cooling_cop: [Double] rated cooling coefficient of performance.</span>
<span class="sd">        heating_cop: [Double] rated heating coefficient of performance.</span>
<span class="sd">        heat_recovery: [Boolean] does the unit have heat recovery.</span>
<span class="sd">        defrost_strategy: [String] type of defrost strategy. Options are</span>
<span class="sd">            ReverseCycle or Resistive.</span>
<span class="sd">        condenser_type: [String] type of condenser.</span>
<span class="sd">            options are AirCooled (default), WaterCooled, and EvaporativelyCooled.</span>
<span class="sd">            if WaterCooled, the user most include a condenser_loop.</span>
<span class="sd">        master_zone: [&lt;OpenStudio::Model::ThermalZone&gt;] master control zone to</span>
<span class="sd">            switch between heating and cooling.</span>
<span class="sd">        priority_control_type: [String] Type of master thermostat priority</span>
<span class="sd">            control type. Options are LoadPriority, ZonePriority,</span>
<span class="sd">            ThermostatOffsetPriority, MasterThermostatPriority.</span>
<span class="sd">    &quot;&quot;&quot;</span>
    <span class="n">vrf_outdoor_unit</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">AirConditionerVariableRefrigerantFlow</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>

    <span class="c1"># set name</span>
    <span class="n">name</span> <span class="o">=</span> <span class="s1">&#39;VRF System&#39;</span> <span class="k">if</span> <span class="n">name</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">name</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="n">name</span><span class="p">)</span>

    <span class="c1"># set availability schedule</span>
    <span class="k">if</span> <span class="n">schedule</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>  <span class="c1"># default always on</span>
        <span class="n">availability_schedule</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">alwaysOnDiscreteSchedule</span><span class="p">()</span>
    <span class="k">elif</span> <span class="nb">isinstance</span><span class="p">(</span><span class="n">schedule</span><span class="p">,</span> <span class="nb">str</span><span class="p">):</span>
        <span class="k">if</span> <span class="n">schedule</span> <span class="o">==</span> <span class="s1">&#39;alwaysOffDiscreteSchedule&#39;</span><span class="p">:</span>
            <span class="n">availability_schedule</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">alwaysOffDiscreteSchedule</span><span class="p">()</span>
        <span class="k">elif</span> <span class="n">schedule</span> <span class="o">==</span> <span class="s1">&#39;alwaysOnDiscreteSchedule&#39;</span><span class="p">:</span>
            <span class="n">availability_schedule</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">alwaysOnDiscreteSchedule</span><span class="p">()</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">availability_schedule</span> <span class="o">=</span> <span class="n">model_add_schedule</span><span class="p">(</span><span class="n">model</span><span class="p">,</span> <span class="n">schedule</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>  <span class="c1"># assume that it is an actual schedule object</span>
        <span class="n">availability_schedule</span> <span class="o">=</span> <span class="n">schedule</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setAvailabilitySchedule</span><span class="p">(</span><span class="n">availability_schedule</span><span class="p">)</span>

    <span class="c1"># set cops</span>
    <span class="k">if</span> <span class="n">model</span><span class="o">.</span><span class="n">version</span><span class="p">()</span> <span class="o">&lt;</span> <span class="n">openstudio</span><span class="o">.</span><span class="n">VersionString</span><span class="p">(</span><span class="s1">&#39;2.9.0&#39;</span><span class="p">):</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setRatedCoolingCOP</span><span class="p">(</span><span class="n">cooling_cop</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setGrossRatedCoolingCOP</span><span class="p">(</span><span class="n">cooling_cop</span><span class="p">)</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setRatedHeatingCOP</span><span class="p">(</span><span class="n">heating_cop</span><span class="p">)</span>

    <span class="c1"># heat recovery</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatPumpWasteHeatRecovery</span><span class="p">(</span><span class="n">heat_recovery</span><span class="p">)</span>

    <span class="c1"># defrost strategy</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setDefrostStrategy</span><span class="p">(</span><span class="n">defrost_strategy</span><span class="p">)</span>

    <span class="c1"># defaults</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setMinimumOutdoorTemperatureinCoolingMode</span><span class="p">(</span><span class="o">-</span><span class="mf">15.0</span><span class="p">)</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setMaximumOutdoorTemperatureinCoolingMode</span><span class="p">(</span><span class="mf">50.0</span><span class="p">)</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setMinimumOutdoorTemperatureinHeatingMode</span><span class="p">(</span><span class="o">-</span><span class="mf">25.0</span><span class="p">)</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setMaximumOutdoorTemperatureinHeatingMode</span><span class="p">(</span><span class="mf">16.1</span><span class="p">)</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setMinimumOutdoorTemperatureinHeatRecoveryMode</span><span class="p">(</span><span class="o">-</span><span class="mf">10.0</span><span class="p">)</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setMaximumOutdoorTemperatureinHeatRecoveryMode</span><span class="p">(</span><span class="mf">27.2</span><span class="p">)</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setEquivalentPipingLengthusedforPipingCorrectionFactorinCoolingMode</span><span class="p">(</span><span class="mf">30.48</span><span class="p">)</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setEquivalentPipingLengthusedforPipingCorrectionFactorinHeatingMode</span><span class="p">(</span><span class="mf">30.48</span><span class="p">)</span>
    <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setVerticalHeightusedforPipingCorrectionFactor</span><span class="p">(</span><span class="mf">10.668</span><span class="p">)</span>

    <span class="c1"># condenser type</span>
    <span class="k">if</span> <span class="n">condenser_type</span> <span class="o">==</span> <span class="s1">&#39;WaterCooled&#39;</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setString</span><span class="p">(</span><span class="mi">56</span><span class="p">,</span> <span class="n">condenser_type</span><span class="p">)</span>
        <span class="c1"># require condenser_loop</span>
        <span class="k">if</span> <span class="ow">not</span> <span class="n">condenser_loop</span><span class="p">:</span>
            <span class="n">msg</span> <span class="o">=</span> <span class="s1">&#39;Must specify condenser_loop for vrf_outdoor_unit if WaterCooled&#39;</span>
            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="n">msg</span><span class="p">)</span>
        <span class="n">condenser_loop</span><span class="o">.</span><span class="n">addDemandBranchForComponent</span><span class="p">(</span><span class="n">vrf_outdoor_unit</span><span class="p">)</span>
    <span class="k">elif</span> <span class="n">condenser_type</span> <span class="o">==</span> <span class="s1">&#39;EvaporativelyCooled&#39;</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setString</span><span class="p">(</span><span class="mi">56</span><span class="p">,</span> <span class="n">condenser_type</span><span class="p">)</span>

    <span class="c1"># set master zone</span>
    <span class="k">if</span> <span class="n">master_zone</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">master_zone</span><span class="o">.</span><span class="n">to_ThermalZone</span><span class="p">()</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setZoneforMasterThermostatLocation</span><span class="p">(</span><span class="n">master_zone</span><span class="p">)</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setMasterThermostatPriorityControlType</span><span class="p">(</span><span class="n">priority_control_type</span><span class="p">)</span>

    <span class="n">vrf_cool_cap_f_of_low_temp</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_cool_cap_ratio_boundary</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_cool_cap_f_of_high_temp</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_cool_eir_f_of_low_temp</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_cool_eir_ratio_boundary</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_cool_eir_f_of_high_temp</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_cooling_eir_low_plr</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_cooling_eir_high_plr</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_cooling_comb_ratio</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_cooling_cplffplr</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_heat_cap_f_of_low_temp</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_heat_cap_ratio_boundary</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_heat_cap_f_of_high_temp</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_heat_eir_f_of_low_temp</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_heat_eir_boundary</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_heat_eir_f_of_high_temp</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_heating_eir_low_plr</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_heating_eir_hi_plr</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_heating_comb_ratio</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_heating_cplffplr</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">vrf_defrost_eir_f_of_temp</span> <span class="o">=</span> <span class="kc">None</span>

    <span class="c1"># curve sets</span>
    <span class="k">if</span> <span class="nb">type</span> <span class="o">==</span> <span class="s1">&#39;OS default&#39;</span><span class="p">:</span>
        <span class="k">pass</span>  <span class="c1"># use OS default curves</span>

    <span class="k">else</span><span class="p">:</span>  <span class="c1"># default curve set</span>
        <span class="c1"># based on DAIKINREYQ 120 on BCL</span>

        <span class="c1"># Cooling Capacity Ratio Modifier Function of Low Temperature Curve</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveBiquadratic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_cool_cap_f_of_low_temp&#39;</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="o">-</span><span class="mf">1.69653019339465</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.207248180531939</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">0.00343146229659024</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient4y</span><span class="p">(</span><span class="mf">0.016381597419714</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient5yPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">6.7387172629965e-05</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient6xTIMESY</span><span class="p">(</span><span class="o">-</span><span class="mf">0.000849848402870241</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">13.9</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">23.9</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumValueofy</span><span class="p">(</span><span class="o">-</span><span class="mf">5.0</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumValueofy</span><span class="p">(</span><span class="mf">43.3</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumCurveOutput</span><span class="p">(</span><span class="mf">0.59</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumCurveOutput</span><span class="p">(</span><span class="mf">1.33</span><span class="p">)</span>

        <span class="c1"># Cooling Capacity Ratio Boundary Curve</span>
        <span class="n">vrf_cool_cap_ratio_boundary</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_ratio_boundary</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_cool_cap_ratio_boundary&#39;</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">25.73</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="o">-</span><span class="mf">0.03150043</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">0.01416595</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_ratio_boundary</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">11.0</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_ratio_boundary</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">30.0</span><span class="p">)</span>

        <span class="c1"># Cooling Capacity Ratio Modifier Function of High Temperature Curve</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveBiquadratic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_cool_cap_f_of_high_temp&#39;</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">0.6867358</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.0207631</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">0.0005447</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient4y</span><span class="p">(</span><span class="o">-</span><span class="mf">0.0016218</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient5yPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">4.259e-07</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient6xTIMESY</span><span class="p">(</span><span class="o">-</span><span class="mf">0.0003392</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">15.0</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">24.0</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setMinimumValueofy</span><span class="p">(</span><span class="mf">16.0</span><span class="p">)</span>
        <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setMaximumValueofy</span><span class="p">(</span><span class="mf">43.0</span><span class="p">)</span>

        <span class="c1"># Cooling Energy Input Ratio Modifier Function of Low Temperature Curve</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveBiquadratic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_cool_eir_f_of_low_temp&#39;</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="o">-</span><span class="mf">1.61908214818635</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.185964818731756</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">0.00389610393381592</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient4y</span><span class="p">(</span><span class="o">-</span><span class="mf">0.00901995326324613</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient5yPOW2</span><span class="p">(</span><span class="mf">0.00030340007815629</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient6xTIMESY</span><span class="p">(</span><span class="mf">0.000476048529099348</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">13.9</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">23.9</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumValueofy</span><span class="p">(</span><span class="o">-</span><span class="mf">5.0</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumValueofy</span><span class="p">(</span><span class="mf">43.3</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumCurveOutput</span><span class="p">(</span><span class="mf">0.27</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumCurveOutput</span><span class="p">(</span><span class="mf">1.15</span><span class="p">)</span>

        <span class="c1"># Cooling Energy Input Ratio Boundary Curve</span>
        <span class="n">vrf_cool_eir_ratio_boundary</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_ratio_boundary</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_cool_eir_ratio_boundary&#39;</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">25.73473775</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="o">-</span><span class="mf">0.03150043</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">0.01416595</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_ratio_boundary</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">15.0</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_ratio_boundary</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">24.0</span><span class="p">)</span>

        <span class="c1"># Cooling Energy Input Ratio Modifier Function of High Temperature Curve</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveBiquadratic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_cool_eir_f_of_high_temp&#39;</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="o">-</span><span class="mf">1.4395110176</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.1619850459</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">0.0034911781</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient4y</span><span class="p">(</span><span class="mf">0.0269442645</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient5yPOW2</span><span class="p">(</span><span class="mf">0.0001346163</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient6xTIMESY</span><span class="p">(</span><span class="o">-</span><span class="mf">0.0006714941</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">15.0</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">23.9</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setMinimumValueofy</span><span class="p">(</span><span class="mf">16.8</span><span class="p">)</span>
        <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setMaximumValueofy</span><span class="p">(</span><span class="mf">43.3</span><span class="p">)</span>

        <span class="c1"># Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve</span>
        <span class="n">vrf_cooling_eir_low_plr</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_low_plr</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_cool_eir_f_of_low_temp&#39;</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_low_plr</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">0.0734992169827752</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_low_plr</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.334783365234032</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_low_plr</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">0.591613015486343</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_low_plr</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_low_plr</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">0.25</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_low_plr</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_low_plr</span><span class="o">.</span><span class="n">setMinimumCurveOutput</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_low_plr</span><span class="o">.</span><span class="n">setMaximumCurveOutput</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>

        <span class="c1"># Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve</span>
        <span class="n">vrf_cooling_eir_high_plr</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_high_plr</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_cooling_eir_high_plr&#39;</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_high_plr</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_high_plr</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_high_plr</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_high_plr</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_high_plr</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_eir_high_plr</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">1.5</span><span class="p">)</span>

        <span class="c1"># Cooling Combination Ratio Correction Factor Curve</span>
        <span class="n">vrf_cooling_comb_ratio</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_cooling_comb_ratio</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_cooling_comb_ratio&#39;</span><span class="p">)</span>
        <span class="n">vrf_cooling_comb_ratio</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">0.24034</span><span class="p">)</span>
        <span class="n">vrf_cooling_comb_ratio</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="o">-</span><span class="mf">0.21873</span><span class="p">)</span>
        <span class="n">vrf_cooling_comb_ratio</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">1.97941</span><span class="p">)</span>
        <span class="n">vrf_cooling_comb_ratio</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="o">-</span><span class="mf">1.02636</span><span class="p">)</span>
        <span class="n">vrf_cooling_comb_ratio</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">0.5</span><span class="p">)</span>
        <span class="n">vrf_cooling_comb_ratio</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">2.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_comb_ratio</span><span class="o">.</span><span class="n">setMinimumCurveOutput</span><span class="p">(</span><span class="mf">0.5</span><span class="p">)</span>
        <span class="n">vrf_cooling_comb_ratio</span><span class="o">.</span><span class="n">setMaximumCurveOutput</span><span class="p">(</span><span class="mf">1.056</span><span class="p">)</span>

        <span class="c1"># Cooling Part-Load Fraction Correlation Curve</span>
        <span class="n">vrf_cooling_cplffplr</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_cooling_cplffplr</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_cooling_cplffplr&#39;</span><span class="p">)</span>
        <span class="n">vrf_cooling_cplffplr</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">0.85</span><span class="p">)</span>
        <span class="n">vrf_cooling_cplffplr</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.15</span><span class="p">)</span>
        <span class="n">vrf_cooling_cplffplr</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_cplffplr</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_cplffplr</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
        <span class="n">vrf_cooling_cplffplr</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>

        <span class="c1"># Heating Capacity Ratio Modifier Function of Low Temperature Curve Name</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveBiquadratic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_heat_cap_f_of_low_temp&#39;</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">0.983220174655636</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.0157167577703294</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">0.000835032422884084</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient4y</span><span class="p">(</span><span class="mf">0.0522939264581759</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient5yPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">0.000531556035364549</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient6xTIMESY</span><span class="p">(</span><span class="o">-</span><span class="mf">0.00190605953116024</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">16.1</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">23.9</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumValueofy</span><span class="p">(</span><span class="o">-</span><span class="mf">25.0</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumValueofy</span><span class="p">(</span><span class="mf">13.3</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumCurveOutput</span><span class="p">(</span><span class="mf">0.515151515151515</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumCurveOutput</span><span class="p">(</span><span class="mf">1.2</span><span class="p">)</span>

        <span class="c1"># Heating Capacity Ratio Boundary Curve Name</span>
        <span class="n">vrf_heat_cap_ratio_boundary</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_ratio_boundary</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_heat_cap_ratio_boundary&#39;</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">58.577</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="o">-</span><span class="mf">3.0255</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">0.0193</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_ratio_boundary</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_ratio_boundary</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mi">15</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_ratio_boundary</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">23.9</span><span class="p">)</span>

        <span class="c1"># Heating Capacity Ratio Modifier Function of High Temperature Curve Name</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveBiquadratic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_heat_cap_f_of_high_temp&#39;</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">2.5859872368</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="o">-</span><span class="mf">0.0953227101</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">0.0009553288</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient4y</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient5yPOW2</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient6xTIMESY</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">21.1</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">27.2</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setMinimumValueofy</span><span class="p">(</span><span class="o">-</span><span class="mi">944</span><span class="p">)</span>
        <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="o">.</span><span class="n">setMaximumValueofy</span><span class="p">(</span><span class="mi">15</span><span class="p">)</span>

        <span class="c1"># Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveBiquadratic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_heat_eir_f_of_low_temp&#39;</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">0.756830029796909</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.0457499799042671</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">0.00136357240431388</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient4y</span><span class="p">(</span><span class="mf">0.0554884599902023</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient5yPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">0.00120700875497686</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setCoefficient6xTIMESY</span><span class="p">(</span><span class="o">-</span><span class="mf">0.00303329271420931</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">16.1</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">23.9</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumValueofy</span><span class="p">(</span><span class="o">-</span><span class="mf">25.0</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumValueofy</span><span class="p">(</span><span class="mf">13.3</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMinimumCurveOutput</span><span class="p">(</span><span class="mf">0.7</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="o">.</span><span class="n">setMaximumCurveOutput</span><span class="p">(</span><span class="mf">1.184</span><span class="p">)</span>

        <span class="c1"># Heating Energy Input Ratio Boundary Curve Name</span>
        <span class="n">vrf_heat_eir_boundary</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_boundary</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_heat_eir_boundary&#39;</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_boundary</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">58.577</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_boundary</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="o">-</span><span class="mf">3.0255</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_boundary</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">0.0193</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_boundary</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_boundary</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">15.0</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_boundary</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">23.9</span><span class="p">)</span>

        <span class="c1"># Heating Energy Input Ratio Modifier Function of High Temperature Curve Name</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveBiquadratic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_heat_eir_f_of_high_temp&#39;</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">1.3885703646</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="o">-</span><span class="mf">0.0229771462</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">0.000537274</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient4y</span><span class="p">(</span><span class="o">-</span><span class="mf">0.0273936962</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient5yPOW2</span><span class="p">(</span><span class="mf">0.0004030426</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setCoefficient6xTIMESY</span><span class="p">(</span><span class="o">-</span><span class="mf">5.9786e-05</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">21.1</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">27.2</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setMinimumValueofy</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="o">.</span><span class="n">setMaximumValueofy</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>

        <span class="c1"># Heating Performance Curve Outdoor Temperature Type</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatingPerformanceCurveOutdoorTemperatureType</span><span class="p">(</span>
            <span class="s1">&#39;WetBulbTemperature&#39;</span><span class="p">)</span>

        <span class="c1"># Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name</span>
        <span class="n">vrf_heating_eir_low_plr</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_low_plr</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_heating_eir_low_plr&#39;</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_low_plr</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">0.0724906507105475</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_low_plr</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.658189977561701</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_low_plr</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">0.269259536275246</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_low_plr</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_low_plr</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">0.25</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_low_plr</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_low_plr</span><span class="o">.</span><span class="n">setMinimumCurveOutput</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_low_plr</span><span class="o">.</span><span class="n">setMaximumCurveOutput</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>

        <span class="c1"># Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name</span>
        <span class="n">vrf_heating_eir_hi_plr</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_hi_plr</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_heating_eir_hi_plr&#39;</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_hi_plr</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_hi_plr</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_hi_plr</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_hi_plr</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_hi_plr</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
        <span class="n">vrf_heating_eir_hi_plr</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">1.5</span><span class="p">)</span>

        <span class="c1"># Heating Combination Ratio Correction Factor Curve Name</span>
        <span class="n">vrf_heating_comb_ratio</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_heating_comb_ratio</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_heating_comb_ratio&#39;</span><span class="p">)</span>
        <span class="n">vrf_heating_comb_ratio</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">0.62115</span><span class="p">)</span>
        <span class="n">vrf_heating_comb_ratio</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="o">-</span><span class="mf">1.55798</span><span class="p">)</span>
        <span class="n">vrf_heating_comb_ratio</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">3.36817</span><span class="p">)</span>
        <span class="n">vrf_heating_comb_ratio</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="o">-</span><span class="mf">1.4224</span><span class="p">)</span>
        <span class="n">vrf_heating_comb_ratio</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">0.5</span><span class="p">)</span>
        <span class="n">vrf_heating_comb_ratio</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">2.0</span><span class="p">)</span>
        <span class="n">vrf_heating_comb_ratio</span><span class="o">.</span><span class="n">setMinimumCurveOutput</span><span class="p">(</span><span class="mf">0.5</span><span class="p">)</span>
        <span class="n">vrf_heating_comb_ratio</span><span class="o">.</span><span class="n">setMaximumCurveOutput</span><span class="p">(</span><span class="mf">1.155</span><span class="p">)</span>

        <span class="c1"># Heating Part-Load Fraction Correlation Curve Name</span>
        <span class="n">vrf_heating_cplffplr</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveCubic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_heating_cplffplr</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_heating_cplffplr&#39;</span><span class="p">)</span>
        <span class="n">vrf_heating_cplffplr</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="mf">0.85</span><span class="p">)</span>
        <span class="n">vrf_heating_cplffplr</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.15</span><span class="p">)</span>
        <span class="n">vrf_heating_cplffplr</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heating_cplffplr</span><span class="o">.</span><span class="n">setCoefficient4xPOW3</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
        <span class="n">vrf_heating_cplffplr</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>
        <span class="n">vrf_heating_cplffplr</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span>

        <span class="c1"># Defrost Energy Input Ratio Modifier Function of Temperature Curve</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">CurveBiquadratic</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;vrf_defrost_eir_f_of_temp&#39;</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setCoefficient1Constant</span><span class="p">(</span><span class="o">-</span><span class="mf">1.61908214818635</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setCoefficient2x</span><span class="p">(</span><span class="mf">0.185964818731756</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setCoefficient3xPOW2</span><span class="p">(</span><span class="o">-</span><span class="mf">0.00389610393381592</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setCoefficient4y</span><span class="p">(</span><span class="o">-</span><span class="mf">0.00901995326324613</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setCoefficient5yPOW2</span><span class="p">(</span><span class="mf">0.00030340007815629</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setCoefficient6xTIMESY</span><span class="p">(</span><span class="mf">0.000476048529099348</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setMinimumValueofx</span><span class="p">(</span><span class="mf">13.9</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setMaximumValueofx</span><span class="p">(</span><span class="mf">23.9</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setMinimumValueofy</span><span class="p">(</span><span class="o">-</span><span class="mf">5.0</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setMaximumValueofy</span><span class="p">(</span><span class="mf">50.0</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setMinimumCurveOutput</span><span class="p">(</span><span class="mf">0.27</span><span class="p">)</span>
        <span class="n">vrf_defrost_eir_f_of_temp</span><span class="o">.</span><span class="n">setMaximumCurveOutput</span><span class="p">(</span><span class="mf">1.155</span><span class="p">)</span>

        <span class="c1"># set defrost control</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setDefrostStrategy</span><span class="p">(</span><span class="s1">&#39;ReverseCycle&#39;</span><span class="p">)</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setDefrostControl</span><span class="p">(</span><span class="s1">&#39;OnDemand&#39;</span><span class="p">)</span>

    <span class="k">if</span> <span class="n">vrf_cool_cap_f_of_low_temp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setCoolingCapacityRatioModifierFunctionofLowTemperatureCurve</span><span class="p">(</span>
            <span class="n">vrf_cool_cap_f_of_low_temp</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_cool_cap_ratio_boundary</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setCoolingCapacityRatioBoundaryCurve</span><span class="p">(</span>
            <span class="n">vrf_cool_cap_ratio_boundary</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_cool_cap_f_of_high_temp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setCoolingCapacityRatioModifierFunctionofHighTemperatureCurve</span><span class="p">(</span>
            <span class="n">vrf_cool_cap_f_of_high_temp</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_cool_eir_f_of_low_temp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setCoolingEnergyInputRatioModifierFunctionofLowTemperatureCurve</span><span class="p">(</span>
            <span class="n">vrf_cool_eir_f_of_low_temp</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_cool_eir_ratio_boundary</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setCoolingEnergyInputRatioBoundaryCurve</span><span class="p">(</span>
            <span class="n">vrf_cool_eir_ratio_boundary</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_cool_eir_f_of_high_temp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setCoolingEnergyInputRatioModifierFunctionofHighTemperatureCurve</span><span class="p">(</span>
            <span class="n">vrf_cool_eir_f_of_high_temp</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_cooling_eir_low_plr</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setCoolingEnergyInputRatioModifierFunctionofLowPartLoadRatioCurve</span><span class="p">(</span>
            <span class="n">vrf_cooling_eir_low_plr</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_cooling_eir_high_plr</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setCoolingEnergyInputRatioModifierFunctionofHighPartLoadRatioCurve</span><span class="p">(</span>
            <span class="n">vrf_cooling_eir_high_plr</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_cooling_comb_ratio</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setCoolingCombinationRatioCorrectionFactorCurve</span><span class="p">(</span>
            <span class="n">vrf_cooling_comb_ratio</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_cooling_cplffplr</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setCoolingPartLoadFractionCorrelationCurve</span><span class="p">(</span>
            <span class="n">vrf_cooling_cplffplr</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_heat_cap_f_of_low_temp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatingCapacityRatioModifierFunctionofLowTemperatureCurve</span><span class="p">(</span>
            <span class="n">vrf_heat_cap_f_of_low_temp</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_heat_cap_ratio_boundary</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatingCapacityRatioBoundaryCurve</span><span class="p">(</span>
            <span class="n">vrf_heat_cap_ratio_boundary</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_heat_cap_f_of_high_temp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatingCapacityRatioModifierFunctionofHighTemperatureCurve</span><span class="p">(</span>
            <span class="n">vrf_heat_cap_f_of_high_temp</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_heat_eir_f_of_low_temp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatingEnergyInputRatioModifierFunctionofLowTemperatureCurve</span><span class="p">(</span>
            <span class="n">vrf_heat_eir_f_of_low_temp</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_heat_eir_boundary</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatingEnergyInputRatioBoundaryCurve</span><span class="p">(</span><span class="n">vrf_heat_eir_boundary</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_heat_eir_f_of_high_temp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatingEnergyInputRatioModifierFunctionofHighTemperatureCurve</span><span class="p">(</span>
            <span class="n">vrf_heat_eir_f_of_high_temp</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_heating_eir_low_plr</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatingEnergyInputRatioModifierFunctionofLowPartLoadRatioCurve</span><span class="p">(</span>
            <span class="n">vrf_heating_eir_low_plr</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_heating_eir_hi_plr</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatingEnergyInputRatioModifierFunctionofHighPartLoadRatioCurve</span><span class="p">(</span>
            <span class="n">vrf_heating_eir_hi_plr</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_heating_comb_ratio</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatingCombinationRatioCorrectionFactorCurve</span><span class="p">(</span>
            <span class="n">vrf_heating_comb_ratio</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_heating_cplffplr</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setHeatingPartLoadFractionCorrelationCurve</span><span class="p">(</span><span class="n">vrf_heating_cplffplr</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">vrf_defrost_eir_f_of_temp</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">vrf_outdoor_unit</span><span class="o">.</span><span class="n">setDefrostEnergyInputRatioModifierFunctionofTemperatureCurve</span><span class="p">(</span>
            <span class="n">vrf_defrost_eir_f_of_temp</span><span class="p">)</span>

    <span class="k">return</span> <span class="n">vrf_outdoor_unit</span></div>

</pre></div>

    </div>
      
  </div>
</div>
<footer class="footer">
  <div class="container">
    <p class="pull-right">
      <a href="#">Back to top</a>
      
    </p>
    <p>
        &copy; Copyright 2026, Ladybug Tools.<br/>
      Created using <a href="http://sphinx-doc.org/">Sphinx</a> 8.0.2.<br/>
    </p>
  </div>
</footer>
  </body>
</html>