<!DOCTYPE html>

<html lang="en" data-content_root="../../../../">
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>honeybee_openstudio.hvac.standards.radiant_system_controls &#8212; honeybee-openstudio  documentation</title>
    <link rel="stylesheet" type="text/css" href="../../../../_static/pygments.css?v=8f2a1f02" />
    <link rel="stylesheet" type="text/css" href="../../../../_static/bootstrap-sphinx.css?v=0bf093e7" />
    <link rel="stylesheet" type="text/css" href="../../../../_static/custom.css?v=e6365d57" />
    <script src="../../../../_static/documentation_options.js?v=5929fcd5"></script>
    <script src="../../../../_static/doctools.js?v=9a2dae69"></script>
    <script src="../../../../_static/sphinx_highlight.js?v=dc90522c"></script>
    <link rel="index" title="Index" href="../../../../genindex.html" />
    <link rel="search" title="Search" href="../../../../search.html" />
<link rel="icon" type="image/x-icon" href="https://github.com/ladybug-tools/artwork/raw/refs/heads/master/icons_bugs/ico/honeybee.ico">
<meta charset='utf-8'>
<meta http-equiv='X-UA-Compatible' content='IE=edge,chrome=1'>
<meta name='viewport' content='width=device-width, initial-scale=1.0, maximum-scale=1'>
<meta name="apple-mobile-web-app-capable" content="yes">
<script type="text/javascript" src="../../../../_static/js/jquery-1.11.0.min.js "></script>
<script type="text/javascript" src="../../../../_static/js/jquery-fix.js "></script>
<script type="text/javascript" src="../../../../_static/bootstrap-3.3.7/js/bootstrap.min.js "></script>
<script type="text/javascript" src="../../../../_static/bootstrap-sphinx.js "></script>

  </head><body>

  <div id="navbar" class="navbar navbar-inverse navbar-default navbar-fixed-top">
    <div class="container">
      <div class="navbar-header">
        <!-- .btn-navbar is used as the toggle for collapsed navbar content -->
        <button type="button" class="navbar-toggle" data-toggle="collapse" data-target=".nav-collapse">
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../../../../index.html">
          honeybee-openstudio</a>
        <span class="navbar-text navbar-version pull-left"><b></b></span>
      </div>

        <div class="collapse navbar-collapse nav-collapse">
          <ul class="nav navbar-nav">
            
            
              <li class="dropdown globaltoc-container">
  <a role="button"
     id="dLabelGlobalToc"
     data-toggle="dropdown"
     data-target="#"
     href="../../../../index.html">Site <b class="caret"></b></a>
  <ul class="dropdown-menu globaltoc"
      role="menu"
      aria-labelledby="dLabelGlobalToc"><ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../cli/index.html">CLI Docs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../../cli/index.html#installation">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../../../cli/index.html#commands">Commands</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../../cli/translate.html">translate</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../cli/translate.html#honeybee-openstudio-translate">honeybee-openstudio translate</a><ul>
<li class="toctree-l5"><a class="reference internal" href="../../../../cli/translate.html#honeybee-openstudio-translate-append-to-osm">append-to-osm</a></li>
<li class="toctree-l5"><a class="reference internal" href="../../../../cli/translate.html#honeybee-openstudio-translate-model-to-osm">model-to-osm</a></li>
<li class="toctree-l5"><a class="reference internal" href="../../../../cli/translate.html#honeybee-openstudio-translate-osm-to-idf">osm-to-idf</a></li>
</ul>
</li>
</ul>
</li>
</ul>
</li>
</ul>
</li>
</ul>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../honeybee_openstudio.html">honeybee_openstudio package</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../../../honeybee_openstudio.html#subpackages">Subpackages</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.cli.html">honeybee_openstudio.cli package</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.cli.html#submodules">Submodules</a><ul>
<li class="toctree-l5"><a class="reference internal" href="../../../../honeybee_openstudio.cli.translate.html">honeybee_openstudio.cli.translate module</a><ul>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.cli.translate.html#honeybee_openstudio.cli.translate.append_to_osm"><code class="docutils literal notranslate"><span class="pre">append_to_osm()</span></code></a></li>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.cli.translate.html#honeybee_openstudio.cli.translate.model_to_osm"><code class="docutils literal notranslate"><span class="pre">model_to_osm()</span></code></a></li>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.cli.translate.html#honeybee_openstudio.cli.translate.osm_to_idf"><code class="docutils literal notranslate"><span class="pre">osm_to_idf()</span></code></a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.cli.html#module-honeybee_openstudio.cli">Module contents</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.html">honeybee_openstudio.hvac package</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.html#subpackages">Subpackages</a><ul>
<li class="toctree-l5"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.html">honeybee_openstudio.hvac.standards package</a><ul>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.html#subpackages">Subpackages</a><ul>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.data.html">honeybee_openstudio.hvac.standards.data package</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.data.html#module-honeybee_openstudio.hvac.standards.data">Module contents</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.html#submodules">Submodules</a><ul>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow.html">honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow.html#honeybee_openstudio.hvac.standards.air_conditioner_variable_refrigerant_flow.create_air_conditioner_variable_refrigerant_flow"><code class="docutils literal notranslate"><span class="pre">create_air_conditioner_variable_refrigerant_flow()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.boiler_hot_water.html">honeybee_openstudio.hvac.standards.boiler_hot_water module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.boiler_hot_water.html#honeybee_openstudio.hvac.standards.boiler_hot_water.create_boiler_hot_water"><code class="docutils literal notranslate"><span class="pre">create_boiler_hot_water()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.central_air_source_heat_pump.html">honeybee_openstudio.hvac.standards.central_air_source_heat_pump module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.central_air_source_heat_pump.html#honeybee_openstudio.hvac.standards.central_air_source_heat_pump.create_central_air_source_heat_pump"><code class="docutils literal notranslate"><span class="pre">create_central_air_source_heat_pump()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_cooling.html">honeybee_openstudio.hvac.standards.coil_cooling module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_cooling.html#honeybee_openstudio.hvac.standards.coil_cooling.create_coil_cooling_dx_single_speed"><code class="docutils literal notranslate"><span class="pre">create_coil_cooling_dx_single_speed()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_cooling.html#honeybee_openstudio.hvac.standards.coil_cooling.create_coil_cooling_dx_two_speed"><code class="docutils literal notranslate"><span class="pre">create_coil_cooling_dx_two_speed()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_cooling.html#honeybee_openstudio.hvac.standards.coil_cooling.create_coil_cooling_water"><code class="docutils literal notranslate"><span class="pre">create_coil_cooling_water()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_cooling.html#honeybee_openstudio.hvac.standards.coil_cooling.create_coil_cooling_water_to_air_heat_pump_equation_fit"><code class="docutils literal notranslate"><span class="pre">create_coil_cooling_water_to_air_heat_pump_equation_fit()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html">honeybee_openstudio.hvac.standards.coil_heating module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html#honeybee_openstudio.hvac.standards.coil_heating.create_coil_heating_dx_single_speed"><code class="docutils literal notranslate"><span class="pre">create_coil_heating_dx_single_speed()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html#honeybee_openstudio.hvac.standards.coil_heating.create_coil_heating_electric"><code class="docutils literal notranslate"><span class="pre">create_coil_heating_electric()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html#honeybee_openstudio.hvac.standards.coil_heating.create_coil_heating_gas"><code class="docutils literal notranslate"><span class="pre">create_coil_heating_gas()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html#honeybee_openstudio.hvac.standards.coil_heating.create_coil_heating_water"><code class="docutils literal notranslate"><span class="pre">create_coil_heating_water()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.coil_heating.html#honeybee_openstudio.hvac.standards.coil_heating.create_coil_heating_water_to_air_heat_pump_equation_fit"><code class="docutils literal notranslate"><span class="pre">create_coil_heating_water_to_air_heat_pump_equation_fit()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.cooling_tower.html">honeybee_openstudio.hvac.standards.cooling_tower module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.cooling_tower.html#honeybee_openstudio.hvac.standards.cooling_tower.prototype_apply_condenser_water_temperatures"><code class="docutils literal notranslate"><span class="pre">prototype_apply_condenser_water_temperatures()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.cooling_tower.html#honeybee_openstudio.hvac.standards.cooling_tower.prototype_condenser_water_temperatures"><code class="docutils literal notranslate"><span class="pre">prototype_condenser_water_temperatures()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html">honeybee_openstudio.hvac.standards.fan module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.create_fan_by_name"><code class="docutils literal notranslate"><span class="pre">create_fan_by_name()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.create_fan_constant_volume_from_json"><code class="docutils literal notranslate"><span class="pre">create_fan_constant_volume_from_json()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.create_fan_on_off_from_json"><code class="docutils literal notranslate"><span class="pre">create_fan_on_off_from_json()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.create_fan_variable_volume_from_json"><code class="docutils literal notranslate"><span class="pre">create_fan_variable_volume_from_json()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.create_fan_zone_exhaust_from_json"><code class="docutils literal notranslate"><span class="pre">create_fan_zone_exhaust_from_json()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.fan_baseline_impeller_efficiency"><code class="docutils literal notranslate"><span class="pre">fan_baseline_impeller_efficiency()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.fan_change_impeller_efficiency"><code class="docutils literal notranslate"><span class="pre">fan_change_impeller_efficiency()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.fan.html#honeybee_openstudio.hvac.standards.fan.is_small_fan"><code class="docutils literal notranslate"><span class="pre">is_small_fan()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.heat_recovery.html">honeybee_openstudio.hvac.standards.heat_recovery module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.heat_recovery.html#honeybee_openstudio.hvac.standards.heat_recovery.create_hx_air_to_air_sensible_and_latent"><code class="docutils literal notranslate"><span class="pre">create_hx_air_to_air_sensible_and_latent()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html">honeybee_openstudio.hvac.standards.hvac_systems module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_baseboard"><code class="docutils literal notranslate"><span class="pre">model_add_baseboard()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_central_air_source_heat_pump"><code class="docutils literal notranslate"><span class="pre">model_add_central_air_source_heat_pump()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_chw_loop"><code class="docutils literal notranslate"><span class="pre">model_add_chw_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_cw_loop"><code class="docutils literal notranslate"><span class="pre">model_add_cw_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_district_ambient_loop"><code class="docutils literal notranslate"><span class="pre">model_add_district_ambient_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_doas"><code class="docutils literal notranslate"><span class="pre">model_add_doas()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_doas_cold_supply"><code class="docutils literal notranslate"><span class="pre">model_add_doas_cold_supply()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_evap_cooler"><code class="docutils literal notranslate"><span class="pre">model_add_evap_cooler()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_four_pipe_fan_coil"><code class="docutils literal notranslate"><span class="pre">model_add_four_pipe_fan_coil()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_furnace_central_ac"><code class="docutils literal notranslate"><span class="pre">model_add_furnace_central_ac()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_ground_hx_loop"><code class="docutils literal notranslate"><span class="pre">model_add_ground_hx_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_high_temp_radiant"><code class="docutils literal notranslate"><span class="pre">model_add_high_temp_radiant()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_hp_loop"><code class="docutils literal notranslate"><span class="pre">model_add_hp_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_hvac_system"><code class="docutils literal notranslate"><span class="pre">model_add_hvac_system()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_hw_loop"><code class="docutils literal notranslate"><span class="pre">model_add_hw_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_low_temp_radiant"><code class="docutils literal notranslate"><span class="pre">model_add_low_temp_radiant()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_minisplit_hp"><code class="docutils literal notranslate"><span class="pre">model_add_minisplit_hp()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_plant_supply_water_temperature_control"><code class="docutils literal notranslate"><span class="pre">model_add_plant_supply_water_temperature_control()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_psz_ac"><code class="docutils literal notranslate"><span class="pre">model_add_psz_ac()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_psz_vav"><code class="docutils literal notranslate"><span class="pre">model_add_psz_vav()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_ptac"><code class="docutils literal notranslate"><span class="pre">model_add_ptac()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_pthp"><code class="docutils literal notranslate"><span class="pre">model_add_pthp()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_pvav"><code class="docutils literal notranslate"><span class="pre">model_add_pvav()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_pvav_pfp_boxes"><code class="docutils literal notranslate"><span class="pre">model_add_pvav_pfp_boxes()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_residential_erv"><code class="docutils literal notranslate"><span class="pre">model_add_residential_erv()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_residential_ventilator"><code class="docutils literal notranslate"><span class="pre">model_add_residential_ventilator()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_unitheater"><code class="docutils literal notranslate"><span class="pre">model_add_unitheater()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_vav_pfp_boxes"><code class="docutils literal notranslate"><span class="pre">model_add_vav_pfp_boxes()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_vav_reheat"><code class="docutils literal notranslate"><span class="pre">model_add_vav_reheat()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_vrf"><code class="docutils literal notranslate"><span class="pre">model_add_vrf()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_vsd_twr_fan_curve"><code class="docutils literal notranslate"><span class="pre">model_add_vsd_twr_fan_curve()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_water_source_hp"><code class="docutils literal notranslate"><span class="pre">model_add_water_source_hp()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_waterside_economizer"><code class="docutils literal notranslate"><span class="pre">model_add_waterside_economizer()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_window_ac"><code class="docutils literal notranslate"><span class="pre">model_add_window_ac()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_zone_erv"><code class="docutils literal notranslate"><span class="pre">model_add_zone_erv()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_add_zone_heat_cool_request_count_program"><code class="docutils literal notranslate"><span class="pre">model_add_zone_heat_cool_request_count_program()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_get_or_add_ambient_water_loop"><code class="docutils literal notranslate"><span class="pre">model_get_or_add_ambient_water_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_get_or_add_chilled_water_loop"><code class="docutils literal notranslate"><span class="pre">model_get_or_add_chilled_water_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_get_or_add_ground_hx_loop"><code class="docutils literal notranslate"><span class="pre">model_get_or_add_ground_hx_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_get_or_add_heat_pump_loop"><code class="docutils literal notranslate"><span class="pre">model_get_or_add_heat_pump_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.model_get_or_add_hot_water_loop"><code class="docutils literal notranslate"><span class="pre">model_get_or_add_hot_water_loop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.hvac_systems.html#honeybee_openstudio.hvac.standards.hvac_systems.standard_design_sizing_temperatures"><code class="docutils literal notranslate"><span class="pre">standard_design_sizing_temperatures()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.plant_loop.html">honeybee_openstudio.hvac.standards.plant_loop module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.plant_loop.html#honeybee_openstudio.hvac.standards.plant_loop.chw_sizing_control"><code class="docutils literal notranslate"><span class="pre">chw_sizing_control()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.plant_loop.html#honeybee_openstudio.hvac.standards.plant_loop.plant_loop_set_chw_pri_sec_configuration"><code class="docutils literal notranslate"><span class="pre">plant_loop_set_chw_pri_sec_configuration()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.pump_variable_speed.html">honeybee_openstudio.hvac.standards.pump_variable_speed module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.pump_variable_speed.html#honeybee_openstudio.hvac.standards.pump_variable_speed.pump_variable_speed_set_control_type"><code class="docutils literal notranslate"><span class="pre">pump_variable_speed_set_control_type()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.radiant_system_controls.html">honeybee_openstudio.hvac.standards.radiant_system_controls module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.radiant_system_controls.html#honeybee_openstudio.hvac.standards.radiant_system_controls.model_add_radiant_basic_controls"><code class="docutils literal notranslate"><span class="pre">model_add_radiant_basic_controls()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.radiant_system_controls.html#honeybee_openstudio.hvac.standards.radiant_system_controls.model_add_radiant_proportional_controls"><code class="docutils literal notranslate"><span class="pre">model_add_radiant_proportional_controls()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.schedule.html">honeybee_openstudio.hvac.standards.schedule module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.schedule.html#honeybee_openstudio.hvac.standards.schedule.create_constant_schedule_ruleset"><code class="docutils literal notranslate"><span class="pre">create_constant_schedule_ruleset()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.schedule.html#honeybee_openstudio.hvac.standards.schedule.create_schedule_type_limits"><code class="docutils literal notranslate"><span class="pre">create_schedule_type_limits()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.schedule.html#honeybee_openstudio.hvac.standards.schedule.model_add_schedule"><code class="docutils literal notranslate"><span class="pre">model_add_schedule()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.sizing_system.html">honeybee_openstudio.hvac.standards.sizing_system module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.sizing_system.html#honeybee_openstudio.hvac.standards.sizing_system.adjust_sizing_system"><code class="docutils literal notranslate"><span class="pre">adjust_sizing_system()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.thermal_zone.html">honeybee_openstudio.hvac.standards.thermal_zone module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.thermal_zone.html#honeybee_openstudio.hvac.standards.thermal_zone.thermal_zone_get_occupancy_schedule"><code class="docutils literal notranslate"><span class="pre">thermal_zone_get_occupancy_schedule()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.thermal_zone.html#honeybee_openstudio.hvac.standards.thermal_zone.thermal_zone_get_outdoor_airflow_rate"><code class="docutils literal notranslate"><span class="pre">thermal_zone_get_outdoor_airflow_rate()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.thermal_zone.html#honeybee_openstudio.hvac.standards.thermal_zone.thermal_zone_get_outdoor_airflow_rate_per_area"><code class="docutils literal notranslate"><span class="pre">thermal_zone_get_outdoor_airflow_rate_per_area()</span></code></a></li>
</ul>
</li>
<li class="toctree-l7"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html">honeybee_openstudio.hvac.standards.utilities module</a><ul>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.convert_curve_biquadratic"><code class="docutils literal notranslate"><span class="pre">convert_curve_biquadratic()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.create_curve_biquadratic"><code class="docutils literal notranslate"><span class="pre">create_curve_biquadratic()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.create_curve_quadratic"><code class="docutils literal notranslate"><span class="pre">create_curve_quadratic()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.eer_to_cop_no_fan"><code class="docutils literal notranslate"><span class="pre">eer_to_cop_no_fan()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.ems_friendly_name"><code class="docutils literal notranslate"><span class="pre">ems_friendly_name()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.hspf_to_cop_no_fan"><code class="docutils literal notranslate"><span class="pre">hspf_to_cop_no_fan()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.kw_per_ton_to_cop"><code class="docutils literal notranslate"><span class="pre">kw_per_ton_to_cop()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.rename_air_loop_nodes"><code class="docutils literal notranslate"><span class="pre">rename_air_loop_nodes()</span></code></a></li>
<li class="toctree-l8"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.utilities.html#honeybee_openstudio.hvac.standards.utilities.rename_plant_loop_nodes"><code class="docutils literal notranslate"><span class="pre">rename_plant_loop_nodes()</span></code></a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.standards.html#module-honeybee_openstudio.hvac.standards">Module contents</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.html#submodules">Submodules</a><ul>
<li class="toctree-l5"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.idealair.html">honeybee_openstudio.hvac.idealair module</a><ul>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.idealair.html#honeybee_openstudio.hvac.idealair.ideal_air_system_to_openstudio"><code class="docutils literal notranslate"><span class="pre">ideal_air_system_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l5"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.template.html">honeybee_openstudio.hvac.template module</a><ul>
<li class="toctree-l6"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.template.html#honeybee_openstudio.hvac.template.template_hvac_to_openstudio"><code class="docutils literal notranslate"><span class="pre">template_hvac_to_openstudio()</span></code></a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.hvac.html#module-honeybee_openstudio.hvac">Module contents</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../../honeybee_openstudio.html#submodules">Submodules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html">honeybee_openstudio.construction module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.air_construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">air_construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.air_mixing_to_openstudio"><code class="docutils literal notranslate"><span class="pre">air_mixing_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.shade_construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shade_construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.standard_construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">standard_construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.window_dynamic_construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">window_dynamic_construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.window_dynamic_ems_program_to_openstudio"><code class="docutils literal notranslate"><span class="pre">window_dynamic_ems_program_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.window_shade_construction_to_openstudio"><code class="docutils literal notranslate"><span class="pre">window_shade_construction_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.construction.html#honeybee_openstudio.construction.window_shading_control_to_openstudio"><code class="docutils literal notranslate"><span class="pre">window_shading_control_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.constructionset.html">honeybee_openstudio.constructionset module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.constructionset.html#honeybee_openstudio.constructionset.construction_set_to_openstudio"><code class="docutils literal notranslate"><span class="pre">construction_set_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.generator.html">honeybee_openstudio.generator module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.generator.html#honeybee_openstudio.generator.electric_load_center_to_openstudio"><code class="docutils literal notranslate"><span class="pre">electric_load_center_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.generator.html#honeybee_openstudio.generator.pv_properties_to_openstudio"><code class="docutils literal notranslate"><span class="pre">pv_properties_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.internalmass.html">honeybee_openstudio.internalmass module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.internalmass.html#honeybee_openstudio.internalmass.internal_mass_to_openstudio"><code class="docutils literal notranslate"><span class="pre">internal_mass_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.load.html">honeybee_openstudio.load module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.daylight_to_openstudio"><code class="docutils literal notranslate"><span class="pre">daylight_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.electric_equipment_to_openstudio"><code class="docutils literal notranslate"><span class="pre">electric_equipment_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.gas_equipment_to_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_equipment_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.hot_water_to_openstudio"><code class="docutils literal notranslate"><span class="pre">hot_water_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.infiltration_to_openstudio"><code class="docutils literal notranslate"><span class="pre">infiltration_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.lighting_to_openstudio"><code class="docutils literal notranslate"><span class="pre">lighting_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.people_to_openstudio"><code class="docutils literal notranslate"><span class="pre">people_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.process_to_openstudio"><code class="docutils literal notranslate"><span class="pre">process_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.setpoint_to_openstudio_humidistat"><code class="docutils literal notranslate"><span class="pre">setpoint_to_openstudio_humidistat()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.setpoint_to_openstudio_thermostat"><code class="docutils literal notranslate"><span class="pre">setpoint_to_openstudio_thermostat()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.load.html#honeybee_openstudio.load.ventilation_to_openstudio"><code class="docutils literal notranslate"><span class="pre">ventilation_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.material.html">honeybee_openstudio.material module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.blind_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">blind_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.frame_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">frame_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.gas_custom_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_custom_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.gas_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.gas_mixture_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">gas_mixture_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.glazing_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">glazing_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.opaque_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">opaque_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.opaque_no_mass_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">opaque_no_mass_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.shade_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shade_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.simple_glazing_sys_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">simple_glazing_sys_material_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.material.html#honeybee_openstudio.material.vegetation_material_to_openstudio"><code class="docutils literal notranslate"><span class="pre">vegetation_material_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.openstudio.html">honeybee_openstudio.openstudio module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.openstudio.html#honeybee_openstudio.openstudio.os_create_vector"><code class="docutils literal notranslate"><span class="pre">os_create_vector()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.openstudio.html#honeybee_openstudio.openstudio.os_path"><code class="docutils literal notranslate"><span class="pre">os_path()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.openstudio.html#honeybee_openstudio.openstudio.os_vector_len"><code class="docutils literal notranslate"><span class="pre">os_vector_len()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.programtype.html">honeybee_openstudio.programtype module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.programtype.html#honeybee_openstudio.programtype.program_type_to_openstudio"><code class="docutils literal notranslate"><span class="pre">program_type_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html">honeybee_openstudio.schedule module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_day_to_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_day_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_fixed_interval_to_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_fixed_interval_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_fixed_interval_to_openstudio_file"><code class="docutils literal notranslate"><span class="pre">schedule_fixed_interval_to_openstudio_file()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_ruleset_to_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_ruleset_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_to_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.schedule.html#honeybee_openstudio.schedule.schedule_type_limits_to_openstudio"><code class="docutils literal notranslate"><span class="pre">schedule_type_limits_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.shw.html">honeybee_openstudio.shw module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.shw.html#honeybee_openstudio.shw.shw_system_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shw_system_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html">honeybee_openstudio.simulation module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.assign_epw_to_model"><code class="docutils literal notranslate"><span class="pre">assign_epw_to_model()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.design_day_to_openstudio"><code class="docutils literal notranslate"><span class="pre">design_day_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.run_period_to_openstudio"><code class="docutils literal notranslate"><span class="pre">run_period_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.shadow_calculation_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shadow_calculation_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.simulation_control_to_openstudio"><code class="docutils literal notranslate"><span class="pre">simulation_control_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.simulation_output_to_openstudio"><code class="docutils literal notranslate"><span class="pre">simulation_output_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.simulation_parameter_to_openstudio"><code class="docutils literal notranslate"><span class="pre">simulation_parameter_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.simulation.html#honeybee_openstudio.simulation.sizing_to_openstudio"><code class="docutils literal notranslate"><span class="pre">sizing_to_openstudio()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html">honeybee_openstudio.ventcool module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.afn_crack_to_openstudio"><code class="docutils literal notranslate"><span class="pre">afn_crack_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.outdoor_temperature_sensor"><code class="docutils literal notranslate"><span class="pre">outdoor_temperature_sensor()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_control_program_manager"><code class="docutils literal notranslate"><span class="pre">ventilation_control_program_manager()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_control_to_openstudio_afn"><code class="docutils literal notranslate"><span class="pre">ventilation_control_to_openstudio_afn()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_fan_to_openstudio"><code class="docutils literal notranslate"><span class="pre">ventilation_fan_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_opening_to_openstudio"><code class="docutils literal notranslate"><span class="pre">ventilation_opening_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_opening_to_openstudio_afn"><code class="docutils literal notranslate"><span class="pre">ventilation_opening_to_openstudio_afn()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.ventilation_sim_control_to_openstudio"><code class="docutils literal notranslate"><span class="pre">ventilation_sim_control_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.ventcool.html#honeybee_openstudio.ventcool.zone_temperature_sensor"><code class="docutils literal notranslate"><span class="pre">zone_temperature_sensor()</span></code></a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html">honeybee_openstudio.writer module</a><ul>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.aperture_to_openstudio"><code class="docutils literal notranslate"><span class="pre">aperture_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.door_to_openstudio"><code class="docutils literal notranslate"><span class="pre">door_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.face_3d_to_openstudio"><code class="docutils literal notranslate"><span class="pre">face_3d_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.face_to_openstudio"><code class="docutils literal notranslate"><span class="pre">face_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.model_to_gbxml"><code class="docutils literal notranslate"><span class="pre">model_to_gbxml()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.model_to_openstudio"><code class="docutils literal notranslate"><span class="pre">model_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.room_to_openstudio"><code class="docutils literal notranslate"><span class="pre">room_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.shade_mesh_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shade_mesh_to_openstudio()</span></code></a></li>
<li class="toctree-l4"><a class="reference internal" href="../../../../honeybee_openstudio.writer.html#honeybee_openstudio.writer.shade_to_openstudio"><code class="docutils literal notranslate"><span class="pre">shade_to_openstudio()</span></code></a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../../../honeybee_openstudio.html#module-honeybee_openstudio">Module contents</a></li>
</ul>
</li>
</ul>
</ul>
</li>
              
                <li class="dropdown">
  <a role="button"
     id="dLabelLocalToc"
     data-toggle="dropdown"
     data-target="#"
     href="#">Page <b class="caret"></b></a>
  <ul class="dropdown-menu localtoc"
      role="menu"
      aria-labelledby="dLabelLocalToc"><ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../cli/index.html">CLI Docs</a></li>
</ul>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../honeybee_openstudio.html">honeybee_openstudio package</a></li>
</ul>
</ul>
</li>
              
            
            
              
                
              
            
            
            
            
              <li class="hidden-sm"></li>
            
          </ul>

          
            
<form class="navbar-form navbar-right" action="../../../../search.html" method="get">
 <div class="form-group">
  <input type="text" name="q" class="form-control" placeholder="Search" />
 </div>
  <input type="hidden" name="check_keywords" value="yes" />
  <input type="hidden" name="area" value="default" />
</form>
          
        </div>
    </div>
  </div>

<div class="container">
  <div class="row">
      <div class="col-md-4">
        <div id="sidebar" class="bs-sidenav" role="complementary"><ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../cli/index.html">CLI Docs</a></li>
</ul>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../honeybee_openstudio.html">honeybee_openstudio package</a></li>
</ul>

        </div>
      </div>
    <div class="body col-md-8 content" role="main">
      
  <h1>Source code for honeybee_openstudio.hvac.standards.radiant_system_controls</h1><div class="highlight"><pre>
<span></span><span class="c1"># coding=utf-8</span>
<span class="sd">&quot;&quot;&quot;Module taken from OpenStudio-standards.</span>

<span class="sd">https://github.com/NREL/openstudio-standards/blob/master/</span>
<span class="sd">lib/openstudio-standards/prototypes/common/objects/Prototype.radiant_system_controls.rb</span>
<span class="sd">&quot;&quot;&quot;</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">__future__</span><span class="w"> </span><span class="kn">import</span> <span class="n">division</span>

<span class="kn">from</span><span class="w"> </span><span class="nn">ladybug.datatype.temperature</span><span class="w"> </span><span class="kn">import</span> <span class="n">Temperature</span>

<span class="kn">from</span><span class="w"> </span><span class="nn">honeybee_openstudio.openstudio</span><span class="w"> </span><span class="kn">import</span> <span class="n">openstudio</span><span class="p">,</span> <span class="n">openstudio_model</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">.utilities</span><span class="w"> </span><span class="kn">import</span> <span class="n">ems_friendly_name</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">.schedule</span><span class="w"> </span><span class="kn">import</span> <span class="n">create_constant_schedule_ruleset</span><span class="p">,</span> <span class="n">create_schedule_type_limits</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">.thermal_zone</span><span class="w"> </span><span class="kn">import</span> <span class="n">thermal_zone_get_occupancy_schedule</span>

<span class="n">TEMPERATURE</span> <span class="o">=</span> <span class="n">Temperature</span><span class="p">()</span>


<div class="viewcode-block" id="model_add_radiant_proportional_controls">
<a class="viewcode-back" href="../../../../honeybee_openstudio.hvac.standards.radiant_system_controls.html#honeybee_openstudio.hvac.standards.radiant_system_controls.model_add_radiant_proportional_controls">[docs]</a>
<span class="k">def</span><span class="w"> </span><span class="nf">model_add_radiant_proportional_controls</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="n">zone</span><span class="p">,</span> <span class="n">radiant_loop</span><span class="p">,</span>
        <span class="n">radiant_temperature_control_type</span><span class="o">=</span><span class="s1">&#39;SurfaceFaceTemperature&#39;</span><span class="p">,</span>
        <span class="n">use_zone_occupancy_for_control</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span> <span class="n">occupied_percentage_threshold</span><span class="o">=</span><span class="mf">0.10</span><span class="p">,</span>
        <span class="n">model_occ_hr_start</span><span class="o">=</span><span class="mf">6.0</span><span class="p">,</span> <span class="n">model_occ_hr_end</span><span class="o">=</span><span class="mf">18.0</span><span class="p">,</span>
        <span class="n">proportional_gain</span><span class="o">=</span><span class="mf">0.3</span><span class="p">,</span> <span class="n">switch_over_time</span><span class="o">=</span><span class="mf">24.0</span><span class="p">):</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;Implement a proportional control for a single thermal zone with a radiant system.</span>

<span class="sd">    Args:</span>
<span class="sd">        model: Openstudio Model.</span>
<span class="sd">        zone: [OpenStudio::Model::ThermalZone&gt;] zone to add radiant controls.</span>
<span class="sd">        radiant_loop: [OpenStudio::Model::ZoneHVACLowTempRadiantVarFlow&gt;] radiant</span>
<span class="sd">            loop in thermal zone.</span>
<span class="sd">        radiant_temperature_control_type: [String] determines the controlled</span>
<span class="sd">            temperature for the radiant system. Options include the following:</span>

<span class="sd">            * SurfaceFaceTemperature</span>
<span class="sd">            * SurfaceInteriorTemperature</span>

<span class="sd">        use_zone_occupancy_for_control: [Boolean] Set to true if radiant system</span>
<span class="sd">            is to use specific zone occupancy objects for CBE control strategy.</span>
<span class="sd">            If false, then it will use values in model_occ_hr_start and model_occ_hr_end</span>
<span class="sd">            for all radiant zones. default to true.</span>
<span class="sd">        occupied_percentage_threshold: [Double] the minimum fraction (0 to 1) that</span>
<span class="sd">            counts as occupied. If this parameter is set, the returned ScheduleRuleset</span>
<span class="sd">            will be 0 = unoccupied, 1 = occupied. Otherwise the ScheduleRuleset</span>
<span class="sd">            will be the weighted fractional occupancy schedule.</span>
<span class="sd">        model_occ_hr_start: [Double] Starting decimal hour of whole building occupancy.</span>
<span class="sd">        model_occ_hr_end: [Double] Ending decimal hour of whole building occupancy.</span>
<span class="sd">        proportional_gain: [Double] Proportional gain constant (recommended 0.3 or less).</span>
<span class="sd">        switch_over_time: [Double] Time limitation for when the system can switch</span>
<span class="sd">            between heating and cooling.</span>
<span class="sd">    &quot;&quot;&quot;</span>
    <span class="n">zone_name</span> <span class="o">=</span> <span class="n">ems_friendly_name</span><span class="p">(</span><span class="n">zone</span><span class="o">.</span><span class="n">nameString</span><span class="p">())</span>
    <span class="n">zone_timestep</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getTimestep</span><span class="p">()</span><span class="o">.</span><span class="n">numberOfTimestepsPerHour</span><span class="p">()</span>

    <span class="k">if</span> <span class="n">model</span><span class="o">.</span><span class="n">version</span><span class="p">()</span> <span class="o">&lt;</span> <span class="n">openstudio</span><span class="o">.</span><span class="n">VersionString</span><span class="p">(</span><span class="s1">&#39;3.1.1&#39;</span><span class="p">):</span>
        <span class="n">coil_cooling_radiant</span> <span class="o">=</span> \
            <span class="n">radiant_loop</span><span class="o">.</span><span class="n">coolingCoil</span><span class="p">()</span><span class="o">.</span><span class="n">to_CoilCoolingLowTempRadiantVarFlow</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
        <span class="n">coil_heating_radiant</span> <span class="o">=</span> \
            <span class="n">radiant_loop</span><span class="o">.</span><span class="n">heatingCoil</span><span class="p">()</span><span class="o">.</span><span class="n">to_CoilHeatingLowTempRadiantVarFlow</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">coil_cooling_radiant</span> <span class="o">=</span> \
            <span class="n">radiant_loop</span><span class="o">.</span><span class="n">coolingCoil</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span><span class="o">.</span><span class="n">to_CoilCoolingLowTempRadiantVarFlow</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
        <span class="n">coil_heating_radiant</span> <span class="o">=</span> \
            <span class="n">radiant_loop</span><span class="o">.</span><span class="n">heatingCoil</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span><span class="o">.</span><span class="n">to_CoilHeatingLowTempRadiantVarFlow</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>

    <span class="c1">#####</span>
    <span class="c1"># Define radiant system parameters</span>
    <span class="c1">####</span>
    <span class="c1"># set radiant system temperature and setpoint control type</span>
    <span class="n">control_types</span> <span class="o">=</span> <span class="p">(</span><span class="s1">&#39;surfacefacetemperature&#39;</span><span class="p">,</span> <span class="s1">&#39;surfaceinteriortemperature&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">radiant_temperature_control_type</span><span class="o">.</span><span class="n">lower</span><span class="p">()</span> <span class="ow">in</span> <span class="n">control_types</span><span class="p">:</span>
        <span class="n">msg</span> <span class="o">=</span> <span class="s1">&#39;Control sequences not compatible with &quot;</span><span class="si">{}</span><span class="s1">&quot; radiant system control. &#39;</span> \
            <span class="s1">&#39;Defaulting to &quot;SurfaceFaceTemperature&quot;.&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">radiant_temperature_control_type</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="n">msg</span><span class="p">)</span>
        <span class="n">radiant_temperature_control_type</span> <span class="o">=</span> <span class="s1">&#39;SurfaceFaceTemperature&#39;</span>

    <span class="n">radiant_loop</span><span class="o">.</span><span class="n">setTemperatureControlType</span><span class="p">(</span><span class="n">radiant_temperature_control_type</span><span class="p">)</span>

    <span class="c1">#####</span>
    <span class="c1"># List of schedule objects used to hold calculation results</span>
    <span class="c1">####</span>

    <span class="c1"># get existing switchover time schedule or create one if needed</span>
    <span class="n">sch_radiant_switchover</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getScheduleRulesetByName</span><span class="p">(</span><span class="s1">&#39;Radiant System Switchover&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">sch_radiant_switchover</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">sch_radiant_switchover</span> <span class="o">=</span> <span class="n">sch_radiant_switchover</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">sch_radiant_switchover</span> <span class="o">=</span> <span class="n">create_constant_schedule_ruleset</span><span class="p">(</span>
            <span class="n">model</span><span class="p">,</span> <span class="n">switch_over_time</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s1">&#39;Radiant System Switchover&#39;</span><span class="p">,</span>
            <span class="n">schedule_type_limit</span><span class="o">=</span><span class="s1">&#39;Dimensionless&#39;</span><span class="p">)</span>

    <span class="c1"># set radiant system switchover schedule</span>
    <span class="n">radiant_loop</span><span class="o">.</span><span class="n">setChangeoverDelayTimePeriodSchedule</span><span class="p">(</span>
        <span class="n">sch_radiant_switchover</span><span class="o">.</span><span class="n">to_Schedule</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">())</span>

    <span class="c1"># Calculated active slab heating and cooling temperature setpoint.</span>
    <span class="c1"># radiant system cooling control actuator</span>
    <span class="n">sch_radiant_clgsetp</span> <span class="o">=</span> <span class="n">create_constant_schedule_ruleset</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="mf">26.0</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Sch_Radiant_ClgSetP&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">),</span>
        <span class="n">schedule_type_limit</span><span class="o">=</span><span class="s1">&#39;Temperature&#39;</span><span class="p">)</span>
    <span class="n">coil_cooling_radiant</span><span class="o">.</span><span class="n">setCoolingControlTemperatureSchedule</span><span class="p">(</span><span class="n">sch_radiant_clgsetp</span><span class="p">)</span>
    <span class="n">cmd_cold_water_ctrl</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemActuator</span><span class="p">(</span>
        <span class="n">sch_radiant_clgsetp</span><span class="p">,</span> <span class="s1">&#39;Schedule:Year&#39;</span><span class="p">,</span> <span class="s1">&#39;Schedule Value&#39;</span><span class="p">)</span>
    <span class="n">cmd_cold_water_ctrl</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_cmd_cold_water_ctrl&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>

    <span class="c1"># radiant system heating control actuator</span>
    <span class="n">sch_radiant_htgsetp</span> <span class="o">=</span> <span class="n">create_constant_schedule_ruleset</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="mf">20.0</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Sch_Radiant_HtgSetP&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">),</span>
        <span class="n">schedule_type_limit</span><span class="o">=</span><span class="s1">&#39;Temperature&#39;</span><span class="p">)</span>
    <span class="n">coil_heating_radiant</span><span class="o">.</span><span class="n">setHeatingControlTemperatureSchedule</span><span class="p">(</span><span class="n">sch_radiant_htgsetp</span><span class="p">)</span>
    <span class="n">cmd_hot_water_ctrl</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemActuator</span><span class="p">(</span>
      <span class="n">sch_radiant_htgsetp</span><span class="p">,</span> <span class="s1">&#39;Schedule:Year&#39;</span><span class="p">,</span> <span class="s1">&#39;Schedule Value&#39;</span><span class="p">)</span>
    <span class="n">cmd_hot_water_ctrl</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_cmd_hot_water_ctrl&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>

    <span class="c1"># Calculated cooling setpoint error. Calculated from upper comfort limit minus</span>
    <span class="c1"># setpoint offset and &#39;measured&#39; controlled zone temperature.</span>
    <span class="n">sch_csp_error</span> <span class="o">=</span> <span class="n">create_constant_schedule_ruleset</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Sch_CSP_Error&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">),</span>
        <span class="n">schedule_type_limit</span><span class="o">=</span><span class="s1">&#39;Temperature&#39;</span><span class="p">)</span>
    <span class="n">cmd_csp_error</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemActuator</span><span class="p">(</span>
        <span class="n">sch_csp_error</span><span class="p">,</span> <span class="s1">&#39;Schedule:Year&#39;</span><span class="p">,</span> <span class="s1">&#39;Schedule Value&#39;</span><span class="p">)</span>
    <span class="n">cmd_csp_error</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_cmd_csp_error&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>

    <span class="c1"># Calculated heating setpoint error. Calculated from lower comfort limit plus</span>
    <span class="c1"># setpoint offset and &#39;measured&#39; controlled zone temperature.</span>
    <span class="n">sch_hsp_error</span> <span class="o">=</span> <span class="n">create_constant_schedule_ruleset</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Sch_HSP_Error&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">),</span>
        <span class="n">schedule_type_limit</span><span class="o">=</span><span class="s1">&#39;Temperature&#39;</span><span class="p">)</span>
    <span class="n">cmd_hsp_error</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemActuator</span><span class="p">(</span>
        <span class="n">sch_hsp_error</span><span class="p">,</span> <span class="s1">&#39;Schedule:Year&#39;</span><span class="p">,</span> <span class="s1">&#39;Schedule Value&#39;</span><span class="p">)</span>
    <span class="n">cmd_hsp_error</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_cmd_hsp_error&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>

    <span class="c1">#####</span>
    <span class="c1"># List of global variables used in EMS scripts</span>
    <span class="c1">####</span>

    <span class="c1"># Proportional  gain constant (recommended 0.3 or less).</span>
    <span class="n">prp_k</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getEnergyManagementSystemGlobalVariableByName</span><span class="p">(</span><span class="s1">&#39;prp_k&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">prp_k</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">prp_k</span> <span class="o">=</span> <span class="n">prp_k</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">prp_k</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemGlobalVariable</span><span class="p">(</span><span class="n">model</span><span class="p">,</span> <span class="s1">&#39;prp_k&#39;</span><span class="p">)</span>

    <span class="c1"># Upper slab temperature setpoint limit (recommended no higher than 29C (84F))</span>
    <span class="n">upper_slab_sp_lim</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getEnergyManagementSystemGlobalVariableByName</span><span class="p">(</span>
       <span class="s1">&#39;upper_slab_sp_lim&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">upper_slab_sp_lim</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">upper_slab_sp_lim</span> <span class="o">=</span> <span class="n">upper_slab_sp_lim</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">upper_slab_sp_lim</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemGlobalVariable</span><span class="p">(</span>
            <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;upper_slab_sp_lim&#39;</span><span class="p">)</span>

    <span class="c1"># Lower slab temperature setpoint limit (recommended no lower than 19C (66F))</span>
    <span class="n">lower_slab_sp_lim</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getEnergyManagementSystemGlobalVariableByName</span><span class="p">(</span>
       <span class="s1">&#39;lower_slab_sp_lim&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">lower_slab_sp_lim</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">lower_slab_sp_lim</span> <span class="o">=</span> <span class="n">lower_slab_sp_lim</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">lower_slab_sp_lim</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemGlobalVariable</span><span class="p">(</span>
            <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;lower_slab_sp_lim&#39;</span><span class="p">)</span>

    <span class="c1"># Temperature offset used as a safety factor for thermal control (recommend 0.5C (1F)).</span>
    <span class="n">ctrl_temp_offset</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getEnergyManagementSystemGlobalVariableByName</span><span class="p">(</span>
        <span class="s1">&#39;ctrl_temp_offset&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">ctrl_temp_offset</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">ctrl_temp_offset</span> <span class="o">=</span> <span class="n">ctrl_temp_offset</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">ctrl_temp_offset</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemGlobalVariable</span><span class="p">(</span>
            <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;ctrl_temp_offset&#39;</span><span class="p">)</span>

    <span class="c1"># Hour where slab setpoint is to be changed</span>
    <span class="n">hour_of_slab_sp_change</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getEnergyManagementSystemGlobalVariableByName</span><span class="p">(</span>
        <span class="s1">&#39;hour_of_slab_sp_change&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">hour_of_slab_sp_change</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">hour_of_slab_sp_change</span> <span class="o">=</span> <span class="n">hour_of_slab_sp_change</span><span class="o">.</span><span class="n">get</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">hour_of_slab_sp_change</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemGlobalVariable</span><span class="p">(</span>
            <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;hour_of_slab_sp_change&#39;</span><span class="p">)</span>

    <span class="c1">#####</span>
    <span class="c1"># List of zone specific variables used in EMS scripts</span>
    <span class="c1">####</span>

    <span class="c1"># Maximum &#39;measured&#39; temperature in zone during occupied times.</span>
    <span class="c1"># Default setup uses mean air temperature.</span>
    <span class="c1"># Other possible choices are operative and mean radiant temperature.</span>
    <span class="n">zone_max_ctrl_temp</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemGlobalVariable</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_max_ctrl_temp&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>

    <span class="c1"># Minimum &#39;measured&#39; temperature in zone during occupied times. Default setup uses mean air temperature.</span>
    <span class="c1"># Other possible choices are operative and mean radiant temperature.</span>
    <span class="n">zone_min_ctrl_temp</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemGlobalVariable</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_min_ctrl_temp&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>

    <span class="c1">#####</span>
    <span class="c1"># List of &#39;sensors&#39; used in the EMS programs</span>
    <span class="c1">####</span>

    <span class="c1"># Controlled zone temperature for the zone.</span>
    <span class="n">zone_ctrl_temperature</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemSensor</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;Zone Air Temperature&#39;</span><span class="p">)</span>
    <span class="n">zone_ctrl_temperature</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_ctrl_temperature&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">zone_ctrl_temperature</span><span class="o">.</span><span class="n">setKeyName</span><span class="p">(</span><span class="n">zone</span><span class="o">.</span><span class="n">nameString</span><span class="p">())</span>

    <span class="c1"># check for zone thermostat and replace heat/cool schedules for radiant system control</span>
    <span class="c1"># if there is no zone thermostat, then create one</span>
    <span class="n">zone_thermostat</span> <span class="o">=</span> <span class="n">zone</span><span class="o">.</span><span class="n">thermostatSetpointDualSetpoint</span><span class="p">()</span>
    <span class="k">if</span> <span class="n">zone_thermostat</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">zone_thermostat</span> <span class="o">=</span> <span class="n">zone_thermostat</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">zone_thermostat</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">ThermostatSetpointDualSetpoint</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">zone_thermostat</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Thermostat_DualSetpoint&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>

    <span class="c1"># create new heating and cooling schedules to be used with all radiant systems</span>
    <span class="n">zone_htg_thermostat</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getScheduleRulesetByName</span><span class="p">(</span><span class="s1">&#39;Radiant System Heating Setpoint&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">zone_htg_thermostat</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">zone_htg_thermostat</span> <span class="o">=</span> <span class="n">zone_htg_thermostat</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">zone_htg_thermostat</span> <span class="o">=</span> <span class="n">create_constant_schedule_ruleset</span><span class="p">(</span>
            <span class="n">model</span><span class="p">,</span> <span class="mf">20.0</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s1">&#39;Radiant System Heating Setpoint&#39;</span><span class="p">,</span>
            <span class="n">schedule_type_limit</span><span class="o">=</span><span class="s1">&#39;Temperature&#39;</span><span class="p">)</span>

    <span class="n">zone_clg_thermostat</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getScheduleRulesetByName</span><span class="p">(</span><span class="s1">&#39;Radiant System Cooling Setpoint&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">zone_clg_thermostat</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">zone_clg_thermostat</span> <span class="o">=</span> <span class="n">zone_clg_thermostat</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">zone_clg_thermostat</span> <span class="o">=</span> <span class="n">create_constant_schedule_ruleset</span><span class="p">(</span>
            <span class="n">model</span><span class="p">,</span> <span class="mf">26.0</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s1">&#39;Radiant System Cooling Setpoint&#39;</span><span class="p">,</span>
            <span class="n">schedule_type_limit</span><span class="o">=</span><span class="s1">&#39;Temperature&#39;</span><span class="p">)</span>

    <span class="c1"># implement new heating and cooling schedules</span>
    <span class="n">zone_thermostat</span><span class="o">.</span><span class="n">setHeatingSetpointTemperatureSchedule</span><span class="p">(</span><span class="n">zone_htg_thermostat</span><span class="p">)</span>
    <span class="n">zone_thermostat</span><span class="o">.</span><span class="n">setCoolingSetpointTemperatureSchedule</span><span class="p">(</span><span class="n">zone_clg_thermostat</span><span class="p">)</span>

    <span class="c1"># Upper comfort limit for the zone. Taken from existing thermostat schedules in the zone.</span>
    <span class="n">zone_upper_comfort_limit</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemSensor</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;Schedule Value&#39;</span><span class="p">)</span>
    <span class="n">zone_upper_comfort_limit</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_upper_comfort_limit&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">zone_upper_comfort_limit</span><span class="o">.</span><span class="n">setKeyName</span><span class="p">(</span><span class="n">zone_clg_thermostat</span><span class="o">.</span><span class="n">nameString</span><span class="p">())</span>

    <span class="c1"># Lower comfort limit for the zone. Taken from existing thermostat schedules in the zone.</span>
    <span class="n">zone_lower_comfort_limit</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemSensor</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;Schedule Value&#39;</span><span class="p">)</span>
    <span class="n">zone_lower_comfort_limit</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_lower_comfort_limit&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">zone_lower_comfort_limit</span><span class="o">.</span><span class="n">setKeyName</span><span class="p">(</span><span class="n">zone_htg_thermostat</span><span class="o">.</span><span class="n">nameString</span><span class="p">())</span>

    <span class="c1"># Radiant system water flow rate used to determine if there is active</span>
    <span class="c1"># hydronic cooling in the radiant system.</span>
    <span class="n">zone_rad_cool_operation</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemSensor</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;System Node Mass Flow Rate&#39;</span><span class="p">)</span>
    <span class="n">zone_rad_cool_operation</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_rad_cool_operation&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">cool_in</span> <span class="o">=</span> <span class="n">coil_cooling_radiant</span><span class="o">.</span><span class="n">to_StraightComponent</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span><span class="o">.</span><span class="n">inletModelObject</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="n">zone_rad_cool_operation</span><span class="o">.</span><span class="n">setKeyName</span><span class="p">(</span><span class="n">cool_in</span><span class="o">.</span><span class="n">nameString</span><span class="p">())</span>

    <span class="c1"># Radiant system water flow rate used to determine if there is active</span>
    <span class="c1"># hydronic heating in the radiant system.</span>
    <span class="n">zone_rad_heat_operation</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemSensor</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;System Node Mass Flow Rate&#39;</span><span class="p">)</span>
    <span class="n">zone_rad_heat_operation</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_rad_heat_operation&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">heat_in</span> <span class="o">=</span> <span class="n">coil_heating_radiant</span><span class="o">.</span><span class="n">to_StraightComponent</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span><span class="o">.</span><span class="n">inletModelObject</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="n">zone_rad_heat_operation</span><span class="o">.</span><span class="n">setKeyName</span><span class="p">(</span><span class="n">heat_in</span><span class="o">.</span><span class="n">nameString</span><span class="p">())</span>

    <span class="c1"># Radiant system switchover delay time period schedule</span>
    <span class="c1"># used to determine if there is active hydronic cooling/heating in the radiant system.</span>
    <span class="n">zone_rad_switch_over</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getEnergyManagementSystemSensorByName</span><span class="p">(</span><span class="s1">&#39;radiant_switch_over_time&#39;</span><span class="p">)</span>

    <span class="k">if</span> <span class="ow">not</span> <span class="n">zone_rad_switch_over</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">zone_rad_switch_over</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemSensor</span><span class="p">(</span>
            <span class="n">model</span><span class="p">,</span> <span class="s1">&#39;Schedule Value&#39;</span><span class="p">)</span>
        <span class="n">zone_rad_switch_over</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;radiant_switch_over_time&#39;</span><span class="p">)</span>
        <span class="n">zone_rad_switch_over</span><span class="o">.</span><span class="n">setKeyName</span><span class="p">(</span><span class="n">sch_radiant_switchover</span><span class="o">.</span><span class="n">nameString</span><span class="p">())</span>

    <span class="c1"># Last 24 hours trend for radiant system in cooling mode.</span>
    <span class="n">zone_rad_cool_operation_trend</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemTrendVariable</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="n">zone_rad_cool_operation</span><span class="p">)</span>
    <span class="n">zone_rad_cool_operation_trend</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_rad_cool_operation_trend&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">zone_rad_cool_operation_trend</span><span class="o">.</span><span class="n">setNumberOfTimestepsToBeLogged</span><span class="p">(</span><span class="n">zone_timestep</span> <span class="o">*</span> <span class="mi">48</span><span class="p">)</span>

    <span class="c1"># Last 24 hours trend for radiant system in heating mode.</span>
    <span class="n">zone_rad_heat_operation_trend</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemTrendVariable</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="n">zone_rad_heat_operation</span><span class="p">)</span>
    <span class="n">zone_rad_heat_operation_trend</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_rad_heat_operation_trend&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">zone_rad_heat_operation_trend</span><span class="o">.</span><span class="n">setNumberOfTimestepsToBeLogged</span><span class="p">(</span><span class="n">zone_timestep</span> <span class="o">*</span> <span class="mi">48</span><span class="p">)</span>

    <span class="c1"># use zone occupancy objects for radiant system control if selected</span>
    <span class="k">if</span> <span class="n">use_zone_occupancy_for_control</span><span class="p">:</span>
        <span class="c1"># get annual occupancy schedule for zone</span>
        <span class="n">occ_schedule</span> <span class="o">=</span> <span class="n">thermal_zone_get_occupancy_schedule</span><span class="p">(</span><span class="n">model</span><span class="p">,</span> <span class="n">zone</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">occ_schedule</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getScheduleRulesetByName</span><span class="p">(</span>
            <span class="s1">&#39;Whole Building Radiant System Occupied Schedule&#39;</span><span class="p">)</span>
        <span class="k">if</span> <span class="n">occ_schedule</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
            <span class="n">occ_schedule</span> <span class="o">=</span> <span class="n">occ_schedule</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="c1"># create occupancy schedules</span>
            <span class="n">occ_schedule</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">ScheduleRuleset</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
            <span class="n">occ_schedule</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span>
                <span class="s1">&#39;Whole Building Radiant System Occupied Schedule&#39;</span><span class="p">)</span>

            <span class="n">start_hour</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">model_occ_hr_end</span><span class="p">)</span>
            <span class="n">start_minute</span> <span class="o">=</span> <span class="nb">int</span><span class="p">((</span><span class="n">model_occ_hr_end</span> <span class="o">%</span> <span class="mi">1</span><span class="p">)</span> <span class="o">*</span> <span class="mi">60</span><span class="p">)</span>
            <span class="n">end_hour</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">model_occ_hr_start</span><span class="p">)</span>
            <span class="n">end_minute</span> <span class="o">=</span> <span class="nb">int</span><span class="p">((</span><span class="n">model_occ_hr_start</span> <span class="o">%</span> <span class="mi">1</span><span class="p">)</span> <span class="o">*</span> <span class="mi">60</span><span class="p">)</span>

            <span class="k">if</span> <span class="n">end_hour</span> <span class="o">&gt;</span> <span class="n">start_hour</span><span class="p">:</span>
                <span class="n">occ_schedule</span><span class="o">.</span><span class="n">defaultDaySchedule</span><span class="o">.</span><span class="n">addValue</span><span class="p">(</span>
                    <span class="n">openstudio</span><span class="o">.</span><span class="n">Time</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">start_hour</span><span class="p">,</span> <span class="n">start_minute</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span> <span class="mf">1.0</span><span class="p">)</span>
                <span class="n">occ_schedule</span><span class="o">.</span><span class="n">defaultDaySchedule</span><span class="o">.</span><span class="n">addValue</span><span class="p">(</span>
                    <span class="n">openstudio</span><span class="o">.</span><span class="n">Time</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">end_hour</span><span class="p">,</span> <span class="n">end_minute</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span> <span class="mf">0.0</span><span class="p">)</span>
                <span class="k">if</span> <span class="n">end_hour</span> <span class="o">&lt;</span> <span class="mi">24</span><span class="p">:</span>
                    <span class="n">occ_schedule</span><span class="o">.</span><span class="n">defaultDaySchedule</span><span class="o">.</span><span class="n">addValue</span><span class="p">(</span>
                        <span class="n">openstudio</span><span class="o">.</span><span class="n">Time</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="mi">24</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span> <span class="mf">1.0</span><span class="p">)</span>
            <span class="k">elif</span> <span class="n">start_hour</span> <span class="o">&gt;</span> <span class="n">end_hour</span><span class="p">:</span>
                <span class="n">occ_schedule</span><span class="o">.</span><span class="n">defaultDaySchedule</span><span class="o">.</span><span class="n">addValue</span><span class="p">(</span>
                    <span class="n">openstudio</span><span class="o">.</span><span class="n">Time</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">end_hour</span><span class="p">,</span> <span class="n">end_minute</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span> <span class="mf">0.0</span><span class="p">)</span>
                <span class="n">occ_schedule</span><span class="o">.</span><span class="n">defaultDaySchedule</span><span class="o">.</span><span class="n">addValue</span><span class="p">(</span>
                    <span class="n">openstudio</span><span class="o">.</span><span class="n">Time</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">start_hour</span><span class="p">,</span> <span class="n">start_minute</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span> <span class="mf">1.0</span><span class="p">)</span>
                <span class="k">if</span> <span class="n">start_hour</span> <span class="o">&lt;</span> <span class="mi">24</span><span class="p">:</span>
                    <span class="n">occ_schedule</span><span class="o">.</span><span class="n">defaultDaySchedule</span><span class="o">.</span><span class="n">addValue</span><span class="p">(</span>
                        <span class="n">openstudio</span><span class="o">.</span><span class="n">Time</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="mi">24</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span> <span class="mf">0.0</span><span class="p">)</span>
            <span class="k">else</span><span class="p">:</span>
                <span class="n">occ_schedule</span><span class="o">.</span><span class="n">defaultDaySchedule</span><span class="o">.</span><span class="n">addValue</span><span class="p">(</span>
                    <span class="n">openstudio</span><span class="o">.</span><span class="n">Time</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="mi">24</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span> <span class="mf">1.0</span><span class="p">)</span>

    <span class="c1"># create ems sensor for zone occupied status</span>
    <span class="n">zone_occupied_status</span> <span class="o">=</span> \
        <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemSensor</span><span class="p">(</span><span class="n">model</span><span class="p">,</span> <span class="s1">&#39;Schedule Value&#39;</span><span class="p">)</span>
    <span class="n">zone_occupied_status</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_occupied_status&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">zone_occupied_status</span><span class="o">.</span><span class="n">setKeyName</span><span class="p">(</span><span class="n">occ_schedule</span><span class="o">.</span><span class="n">nameString</span><span class="p">())</span>

    <span class="c1"># Last 24 hours trend for zone occupied status</span>
    <span class="n">zone_occupied_status_trend</span> <span class="o">=</span> \
        <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemTrendVariable</span><span class="p">(</span><span class="n">model</span><span class="p">,</span> <span class="n">zone_occupied_status</span><span class="p">)</span>
    <span class="n">zone_occupied_status_trend</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_occupied_status_trend&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">zone_occupied_status_trend</span><span class="o">.</span><span class="n">setNumberOfTimestepsToBeLogged</span><span class="p">(</span><span class="n">zone_timestep</span> <span class="o">*</span> <span class="mi">48</span><span class="p">)</span>

    <span class="c1">#####</span>
    <span class="c1"># List of EMS programs to implement the proportional control for the radiant system.</span>
    <span class="c1">####</span>

    <span class="c1"># Initialize global constant values used in EMS programs.</span>
    <span class="n">set_constant_values_prg_body</span> <span class="o">=</span> \
        <span class="s1">&#39;SET prp_k              = </span><span class="si">{}</span><span class="s1">,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET ctrl_temp_offset   = 0.5,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET upper_slab_sp_lim  = 29,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET lower_slab_sp_lim  = 19,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET hour_of_slab_sp_change = 18&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">proportional_gain</span><span class="p">)</span>

    <span class="n">set_constant_values_prg</span> <span class="o">=</span> \
        <span class="n">model</span><span class="o">.</span><span class="n">getEnergyManagementSystemProgramByName</span><span class="p">(</span><span class="s1">&#39;Set_Constant_Values&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">set_constant_values_prg</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">set_constant_values_prg</span> <span class="o">=</span> <span class="n">set_constant_values_prg</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">set_constant_values_prg</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemProgram</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">set_constant_values_prg</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;Set_Constant_Values&#39;</span><span class="p">)</span>
        <span class="n">set_constant_values_prg</span><span class="o">.</span><span class="n">setBody</span><span class="p">(</span><span class="n">set_constant_values_prg_body</span><span class="p">)</span>

    <span class="c1"># Initialize zone specific constant values used in EMS programs.</span>
    <span class="n">set_constant_zone_values_prg_body</span> <span class="o">=</span> \
        <span class="s1">&#39;SET </span><span class="si">{zone_name}</span><span class="s1">_max_ctrl_temp      = </span><span class="si">{zone_name}</span><span class="s1">_lower_comfort_limit,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET </span><span class="si">{zone_name}</span><span class="s1">_min_ctrl_temp      = </span><span class="si">{zone_name}</span><span class="s1">_upper_comfort_limit,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET </span><span class="si">{zone_name}</span><span class="s1">_cmd_csp_error      = 0,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET </span><span class="si">{zone_name}</span><span class="s1">_cmd_hsp_error      = 0,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET </span><span class="si">{zone_name}</span><span class="s1">_cmd_cold_water_ctrl = </span><span class="si">{zone_name}</span><span class="s1">_upper_comfort_limit,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET </span><span class="si">{zone_name}</span><span class="s1">_cmd_hot_water_ctrl  = </span><span class="si">{zone_name}</span><span class="s1">_lower_comfort_limit&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span>
            <span class="n">zone_name</span><span class="o">=</span><span class="n">zone_name</span><span class="p">)</span>

    <span class="n">set_constant_zone_values_prg</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemProgram</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
    <span class="n">set_constant_zone_values_prg</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Set_Constant_Values&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">set_constant_zone_values_prg</span><span class="o">.</span><span class="n">setBody</span><span class="p">(</span><span class="n">set_constant_zone_values_prg_body</span><span class="p">)</span>

    <span class="c1"># Calculate maximum and minimum &#39;measured&#39; controlled temperature in the zone</span>
    <span class="n">calculate_minmax_ctrl_temp_prg</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemProgram</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
    <span class="n">calculate_minmax_ctrl_temp_prg</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Calculate_Extremes_In_Zone&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">calculate_minmax_ctrl_temp_prg_body</span> <span class="o">=</span> \
        <span class="s1">&#39;IF (</span><span class="si">{zone_name}</span><span class="s1">_occupied_status &gt;= </span><span class="si">{occ_threshold}</span><span class="s1">),</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    IF </span><span class="si">{zone_name}</span><span class="s1">_ctrl_temperature &gt; </span><span class="si">{zone_name}</span><span class="s1">_max_ctrl_temp,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;        SET </span><span class="si">{zone_name}</span><span class="s1">_max_ctrl_temp = </span><span class="si">{zone_name}</span><span class="s1">_ctrl_temperature,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    ENDIF,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    IF </span><span class="si">{zone_name}</span><span class="s1">_ctrl_temperature &lt; </span><span class="si">{zone_name}</span><span class="s1">_min_ctrl_temp,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;        SET </span><span class="si">{zone_name}</span><span class="s1">_min_ctrl_temp = </span><span class="si">{zone_name}</span><span class="s1">_ctrl_temperature,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    ENDIF,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;ELSE,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    SET </span><span class="si">{zone_name}</span><span class="s1">_max_ctrl_temp = </span><span class="si">{zone_name}</span><span class="s1">_lower_comfort_limit,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    SET </span><span class="si">{zone_name}</span><span class="s1">_min_ctrl_temp = </span><span class="si">{zone_name}</span><span class="s1">_upper_comfort_limit,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;ENDIF&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span>
            <span class="n">zone_name</span><span class="o">=</span><span class="n">zone_name</span><span class="p">,</span> <span class="n">occ_threshold</span><span class="o">=</span><span class="n">occupied_percentage_threshold</span><span class="p">)</span>

    <span class="n">calculate_minmax_ctrl_temp_prg</span><span class="o">.</span><span class="n">setBody</span><span class="p">(</span><span class="n">calculate_minmax_ctrl_temp_prg_body</span><span class="p">)</span>

    <span class="c1"># Calculate errors from comfort zone limits and &#39;measured&#39; temperature in the zone.</span>
    <span class="n">calculate_errors_from_comfort_prg</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemProgram</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
    <span class="n">calculate_errors_from_comfort_prg</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span>
        <span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Calculate_Errors_From_Comfort&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">calculate_errors_from_comfort_prg_body</span> <span class="o">=</span> \
        <span class="s1">&#39;IF (CurrentTime == (hour_of_slab_sp_change - ZoneTimeStep)),</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    SET </span><span class="si">{zone_name}</span><span class="s1">_cmd_csp_error = &#39;</span> \
        <span class="s1">&#39;(</span><span class="si">{zone_name}</span><span class="s1">_upper_comfort_limit - ctrl_temp_offset) - </span><span class="si">{zone_name}</span><span class="s1">_max_ctrl_temp,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    SET </span><span class="si">{zone_name}</span><span class="s1">_cmd_hsp_error = &#39;</span> \
        <span class="s1">&#39;(</span><span class="si">{zone_name}</span><span class="s1">_lower_comfort_limit + ctrl_temp_offset) - </span><span class="si">{zone_name}</span><span class="s1">_min_ctrl_temp,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;ENDIF&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="o">=</span><span class="n">zone_name</span><span class="p">)</span>
    <span class="n">calculate_errors_from_comfort_prg</span><span class="o">.</span><span class="n">setBody</span><span class="p">(</span><span class="n">calculate_errors_from_comfort_prg_body</span><span class="p">)</span>

    <span class="c1"># Calculate the new active slab temperature setpoint for heating and cooling</span>
    <span class="n">calculate_slab_ctrl_setpoint_prg</span> <span class="o">=</span> \
        <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemProgram</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
    <span class="n">calculate_slab_ctrl_setpoint_prg</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span>
        <span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Calculate_Slab_Ctrl_Setpoint&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">calculate_slab_ctrl_setpoint_prg_body</span> <span class="o">=</span> \
        <span class="s1">&#39;SET </span><span class="si">{z}</span><span class="s1">_cont_cool_oper = &#39;</span> \
        <span class="s1">&#39;@TrendSum </span><span class="si">{z}</span><span class="s1">_rad_cool_operation_trend radiant_switch_over_time/ZoneTimeStep,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET </span><span class="si">{z}</span><span class="s1">_cont_heat_oper = &#39;</span> \
        <span class="s1">&#39;@TrendSum </span><span class="si">{z}</span><span class="s1">_rad_heat_operation_trend radiant_switch_over_time/ZoneTimeStep,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET </span><span class="si">{z}</span><span class="s1">_occupied_hours = @TrendSum </span><span class="si">{z}</span><span class="s1">_occupied_status_trend 24/ZoneTimeStep,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;IF (</span><span class="si">{z}</span><span class="s1">_cont_cool_oper &gt; 0) &amp;&amp; (</span><span class="si">{z}</span><span class="s1">_occupied_hours &gt; 0) &amp;&amp; &#39;</span> \
        <span class="s1">&#39;(CurrentTime == hour_of_slab_sp_change),</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    SET </span><span class="si">{z}</span><span class="s1">_cmd_hot_water_ctrl = &#39;</span> \
        <span class="s1">&#39;</span><span class="si">{z}</span><span class="s1">_cmd_hot_water_ctrl + (</span><span class="si">{z}</span><span class="s1">_cmd_csp_error*prp_k),</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;ELSEIF (</span><span class="si">{z}</span><span class="s1">_cont_heat_oper &gt; 0) &amp;&amp; (</span><span class="si">{z}</span><span class="s1">_occupied_hours &gt; 0) &amp;&amp; &#39;</span> \
        <span class="s1">&#39;(CurrentTime == hour_of_slab_sp_change),</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    SET </span><span class="si">{z}</span><span class="s1">_cmd_hot_water_ctrl = &#39;</span> \
        <span class="s1">&#39;</span><span class="si">{z}</span><span class="s1">_cmd_hot_water_ctrl + (</span><span class="si">{z}</span><span class="s1">_cmd_hsp_error*prp_k),</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;ELSE,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    SET </span><span class="si">{z}</span><span class="s1">_cmd_hot_water_ctrl = </span><span class="si">{z}</span><span class="s1">_cmd_hot_water_ctrl,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;ENDIF,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;IF (</span><span class="si">{z}</span><span class="s1">_cmd_hot_water_ctrl &lt; lower_slab_sp_lim),</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    SET </span><span class="si">{z}</span><span class="s1">_cmd_hot_water_ctrl = lower_slab_sp_lim,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;ELSEIF (</span><span class="si">{z}</span><span class="s1">_cmd_hot_water_ctrl &gt; upper_slab_sp_lim),</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;    SET </span><span class="si">{z}</span><span class="s1">_cmd_hot_water_ctrl = upper_slab_sp_lim,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;ENDIF,</span><span class="se">\n</span><span class="s1">&#39;</span> \
        <span class="s1">&#39;SET </span><span class="si">{z}</span><span class="s1">_cmd_cold_water_ctrl = </span><span class="si">{z}</span><span class="s1">_cmd_hot_water_ctrl + 0.01&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">z</span><span class="o">=</span><span class="n">zone_name</span><span class="p">)</span>

    <span class="n">calculate_slab_ctrl_setpoint_prg</span><span class="o">.</span><span class="n">setBody</span><span class="p">(</span><span class="n">calculate_slab_ctrl_setpoint_prg_body</span><span class="p">)</span>

    <span class="c1">#####</span>
    <span class="c1"># List of EMS program manager objects</span>
    <span class="c1">####</span>

    <span class="n">initialize_constant_parameters</span> <span class="o">=</span> \
        <span class="n">model</span><span class="o">.</span><span class="n">getEnergyManagementSystemProgramCallingManagerByName</span><span class="p">(</span>
            <span class="s1">&#39;Initialize_Constant_Parameters&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">initialize_constant_parameters</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">initialize_constant_parameters</span> <span class="o">=</span> <span class="n">initialize_constant_parameters</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
        <span class="c1"># add program if it does not exist in manager</span>
        <span class="n">existing_program_names</span> <span class="o">=</span> <span class="p">[]</span>
        <span class="k">for</span> <span class="n">prg</span> <span class="ow">in</span> <span class="n">initialize_constant_parameters</span><span class="o">.</span><span class="n">programs</span><span class="p">():</span>
            <span class="n">existing_program_names</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">prg</span><span class="o">.</span><span class="n">nameString</span><span class="p">()</span><span class="o">.</span><span class="n">lower</span><span class="p">())</span>
        <span class="k">if</span> <span class="n">set_constant_values_prg</span><span class="o">.</span><span class="n">nameString</span><span class="p">()</span><span class="o">.</span><span class="n">lower</span><span class="p">()</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">existing_program_names</span><span class="p">:</span>
            <span class="n">initialize_constant_parameters</span><span class="o">.</span><span class="n">addProgram</span><span class="p">(</span><span class="n">set_constant_values_prg</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">initialize_constant_parameters</span> <span class="o">=</span> \
            <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemProgramCallingManager</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">initialize_constant_parameters</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;Initialize_Constant_Parameters&#39;</span><span class="p">)</span>
        <span class="n">initialize_constant_parameters</span><span class="o">.</span><span class="n">setCallingPoint</span><span class="p">(</span><span class="s1">&#39;BeginNewEnvironment&#39;</span><span class="p">)</span>
        <span class="n">initialize_constant_parameters</span><span class="o">.</span><span class="n">addProgram</span><span class="p">(</span><span class="n">set_constant_values_prg</span><span class="p">)</span>

    <span class="n">initialize_constant_parameters_after_warmup</span> <span class="o">=</span> \
        <span class="n">model</span><span class="o">.</span><span class="n">getEnergyManagementSystemProgramCallingManagerByName</span><span class="p">(</span>
            <span class="s1">&#39;Initialize_Constant_Parameters_After_Warmup&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">initialize_constant_parameters_after_warmup</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">initialize_constant_parameters_after_warmup</span> <span class="o">=</span> \
            <span class="n">initialize_constant_parameters_after_warmup</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
        <span class="c1"># add program if it does not exist in manager</span>
        <span class="n">existing_program_names</span> <span class="o">=</span> <span class="p">[]</span>
        <span class="k">for</span> <span class="n">prg</span> <span class="ow">in</span> <span class="n">initialize_constant_parameters_after_warmup</span><span class="o">.</span><span class="n">programs</span><span class="p">():</span>
            <span class="n">existing_program_names</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">prg</span><span class="o">.</span><span class="n">nameString</span><span class="p">()</span><span class="o">.</span><span class="n">lower</span><span class="p">())</span>
        <span class="k">if</span> <span class="n">set_constant_values_prg</span><span class="o">.</span><span class="n">nameString</span><span class="p">()</span><span class="o">.</span><span class="n">lower</span><span class="p">()</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">existing_program_names</span><span class="p">:</span>
            <span class="n">initialize_constant_parameters_after_warmup</span><span class="o">.</span><span class="n">addProgram</span><span class="p">(</span><span class="n">set_constant_values_prg</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">initialize_constant_parameters_after_warmup</span> <span class="o">=</span> \
            <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemProgramCallingManager</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
        <span class="n">initialize_constant_parameters_after_warmup</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span>
            <span class="s1">&#39;Initialize_Constant_Parameters_After_Warmup&#39;</span><span class="p">)</span>
        <span class="n">initialize_constant_parameters_after_warmup</span><span class="o">.</span><span class="n">setCallingPoint</span><span class="p">(</span>
            <span class="s1">&#39;AfterNewEnvironmentWarmUpIsComplete&#39;</span><span class="p">)</span>
        <span class="n">initialize_constant_parameters_after_warmup</span><span class="o">.</span><span class="n">addProgram</span><span class="p">(</span><span class="n">set_constant_values_prg</span><span class="p">)</span>

    <span class="n">zone_initialize_constant_parameters</span> <span class="o">=</span> \
        <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemProgramCallingManager</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
    <span class="n">zone_initialize_constant_parameters</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span>
        <span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Initialize_Constant_Parameters&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">zone_initialize_constant_parameters</span><span class="o">.</span><span class="n">setCallingPoint</span><span class="p">(</span><span class="s1">&#39;BeginNewEnvironment&#39;</span><span class="p">)</span>
    <span class="n">zone_initialize_constant_parameters</span><span class="o">.</span><span class="n">addProgram</span><span class="p">(</span><span class="n">set_constant_zone_values_prg</span><span class="p">)</span>

    <span class="n">zone_initialize_constant_parameters_after_warmup</span> <span class="o">=</span> \
        <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemProgramCallingManager</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
    <span class="n">zone_initialize_constant_parameters_after_warmup</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span>
        <span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Initialize_Constant_Parameters_After_Warmup&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">zone_initialize_constant_parameters_after_warmup</span><span class="o">.</span><span class="n">setCallingPoint</span><span class="p">(</span>
        <span class="s1">&#39;AfterNewEnvironmentWarmUpIsComplete&#39;</span><span class="p">)</span>
    <span class="n">zone_initialize_constant_parameters_after_warmup</span><span class="o">.</span><span class="n">addProgram</span><span class="p">(</span>
        <span class="n">set_constant_zone_values_prg</span><span class="p">)</span>

    <span class="n">average_building_temperature</span> <span class="o">=</span> \
        <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemProgramCallingManager</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
    <span class="n">average_building_temperature</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span>
        <span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Average_Building_Temperature&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">average_building_temperature</span><span class="o">.</span><span class="n">setCallingPoint</span><span class="p">(</span><span class="s1">&#39;EndOfZoneTimestepAfterZoneReporting&#39;</span><span class="p">)</span>
    <span class="n">average_building_temperature</span><span class="o">.</span><span class="n">addProgram</span><span class="p">(</span><span class="n">calculate_minmax_ctrl_temp_prg</span><span class="p">)</span>
    <span class="n">average_building_temperature</span><span class="o">.</span><span class="n">addProgram</span><span class="p">(</span><span class="n">calculate_errors_from_comfort_prg</span><span class="p">)</span>

    <span class="n">programs_at_beginning_of_timestep</span> <span class="o">=</span> \
        <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemProgramCallingManager</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
    <span class="n">programs_at_beginning_of_timestep</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span>
        <span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Programs_At_Beginning_Of_Timestep&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">programs_at_beginning_of_timestep</span><span class="o">.</span><span class="n">setCallingPoint</span><span class="p">(</span><span class="s1">&#39;BeginTimestepBeforePredictor&#39;</span><span class="p">)</span>
    <span class="n">programs_at_beginning_of_timestep</span><span class="o">.</span><span class="n">addProgram</span><span class="p">(</span><span class="n">calculate_slab_ctrl_setpoint_prg</span><span class="p">)</span>

    <span class="c1">#####</span>
    <span class="c1"># List of variables for output.</span>
    <span class="c1">####</span>

    <span class="n">zone_max_ctrl_temp_output</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemOutputVariable</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="n">zone_max_ctrl_temp</span><span class="p">)</span>
    <span class="n">zone_max_ctrl_temp_output</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span>
        <span class="s1">&#39;</span><span class="si">{}</span><span class="s1"> Maximum occupied temperature in zone&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span>
    <span class="n">zone_min_ctrl_temp_output</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">EnergyManagementSystemOutputVariable</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="n">zone_min_ctrl_temp</span><span class="p">)</span>
    <span class="n">zone_min_ctrl_temp_output</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span>
        <span class="s1">&#39;</span><span class="si">{}</span><span class="s1"> Minimum occupied temperature in zone&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">))</span></div>



<div class="viewcode-block" id="model_add_radiant_basic_controls">
<a class="viewcode-back" href="../../../../honeybee_openstudio.hvac.standards.radiant_system_controls.html#honeybee_openstudio.hvac.standards.radiant_system_controls.model_add_radiant_basic_controls">[docs]</a>
<span class="k">def</span><span class="w"> </span><span class="nf">model_add_radiant_basic_controls</span><span class="p">(</span>
        <span class="n">model</span><span class="p">,</span> <span class="n">zone</span><span class="p">,</span> <span class="n">radiant_loop</span><span class="p">,</span>
        <span class="n">radiant_temperature_control_type</span><span class="o">=</span><span class="s1">&#39;SurfaceFaceTemperature&#39;</span><span class="p">,</span>
        <span class="n">slab_setpoint_oa_control</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span> <span class="n">switch_over_time</span><span class="o">=</span><span class="mf">24.0</span><span class="p">,</span>
        <span class="n">slab_sp_at_oat_low</span><span class="o">=</span><span class="mi">73</span><span class="p">,</span> <span class="n">slab_oat_low</span><span class="o">=</span><span class="mi">65</span><span class="p">,</span>
        <span class="n">slab_sp_at_oat_high</span><span class="o">=</span><span class="mi">68</span><span class="p">,</span> <span class="n">slab_oat_high</span><span class="o">=</span><span class="mi">80</span><span class="p">):</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;Native EnergyPlus objects implement control for a single zone with a radiant system.</span>

<span class="sd">    Args:</span>
<span class="sd">        model: OpenStudio Model.</span>
<span class="sd">        zone: [OpenStudio::Model::ThermalZone&gt;] zone to add radiant controls.</span>
<span class="sd">        radiant_loop: [OpenStudio::Model::ZoneHVACLowTempRadiantVarFlow&gt;] radiant</span>
<span class="sd">            loop in thermal zone.</span>
<span class="sd">        radiant_temperature_control_type: [String] determines the controlled</span>
<span class="sd">            temperature for the radiant system. Options include the following.</span>

<span class="sd">            * SurfaceFaceTemperature</span>
<span class="sd">            * SurfaceInteriorTemperature</span>

<span class="sd">        slab_setpoint_oa_control: [Bool] True if slab setpoint is to be varied</span>
<span class="sd">            based on outdoor air temperature.</span>
<span class="sd">        switch_over_time: [Double] Time limitation for when the system can switch</span>
<span class="sd">            between heating and cooling.</span>
<span class="sd">        slab_sp_at_oat_low: [Double] radiant slab temperature setpoint, in F, at</span>
<span class="sd">            the outdoor high temperature.</span>
<span class="sd">        slab_oat_low: [Double] outdoor drybulb air temperature, in F, for low</span>
<span class="sd">            radiant slab setpoint.</span>
<span class="sd">        slab_sp_at_oat_high: [Double] radiant slab temperature setpoint, in F,</span>
<span class="sd">            at the outdoor low temperature.</span>
<span class="sd">        slab_oat_high: [Double] outdoor drybulb air temperature, in F, for high</span>
<span class="sd">            radiant slab setpoint.</span>
<span class="sd">    &quot;&quot;&quot;</span>
    <span class="n">zone_name</span> <span class="o">=</span> <span class="n">zone</span><span class="o">.</span><span class="n">nameString</span><span class="p">()</span>
    <span class="k">if</span> <span class="n">model</span><span class="o">.</span><span class="n">version</span><span class="p">()</span> <span class="o">&lt;</span> <span class="n">openstudio</span><span class="o">.</span><span class="n">VersionString</span><span class="p">(</span><span class="s1">&#39;3.1.1&#39;</span><span class="p">):</span>
        <span class="n">coil_cooling_radiant</span> <span class="o">=</span> \
            <span class="n">radiant_loop</span><span class="o">.</span><span class="n">coolingCoil</span><span class="p">()</span><span class="o">.</span><span class="n">to_CoilCoolingLowTempRadiantVarFlow</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
        <span class="n">coil_heating_radiant</span> <span class="o">=</span> \
            <span class="n">radiant_loop</span><span class="o">.</span><span class="n">heatingCoil</span><span class="p">()</span><span class="o">.</span><span class="n">to_CoilHeatingLowTempRadiantVarFlow</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">coil_cooling_radiant</span> <span class="o">=</span> \
            <span class="n">radiant_loop</span><span class="o">.</span><span class="n">coolingCoil</span><span class="o">.</span><span class="n">get</span><span class="p">()</span><span class="o">.</span><span class="n">to_CoilCoolingLowTempRadiantVarFlow</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
        <span class="n">coil_heating_radiant</span> <span class="o">=</span> \
            <span class="n">radiant_loop</span><span class="o">.</span><span class="n">heatingCoil</span><span class="o">.</span><span class="n">get</span><span class="p">()</span><span class="o">.</span><span class="n">to_CoilHeatingLowTempRadiantVarFlow</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>

    <span class="c1">#####</span>
    <span class="c1"># Define radiant system parameters</span>
    <span class="c1">####</span>
    <span class="c1"># set radiant system temperature and setpoint control type</span>
    <span class="n">control_types</span> <span class="o">=</span> <span class="p">(</span><span class="s1">&#39;surfacefacetemperature&#39;</span><span class="p">,</span> <span class="s1">&#39;surfaceinteriortemperature&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">radiant_temperature_control_type</span><span class="o">.</span><span class="n">lower</span><span class="p">()</span> <span class="ow">in</span> <span class="n">control_types</span><span class="p">:</span>
        <span class="n">msg</span> <span class="o">=</span> <span class="s1">&#39;Control sequences not compatible with &quot;</span><span class="si">{}</span><span class="s1">&quot; radiant system control. &#39;</span> \
            <span class="s1">&#39;Defaulting to &quot;SurfaceFaceTemperature&quot;.&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">radiant_temperature_control_type</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="n">msg</span><span class="p">)</span>
        <span class="n">radiant_temperature_control_type</span> <span class="o">=</span> <span class="s1">&#39;SurfaceFaceTemperature&#39;</span>

    <span class="n">radiant_loop</span><span class="o">.</span><span class="n">setTemperatureControlType</span><span class="p">(</span><span class="n">radiant_temperature_control_type</span><span class="p">)</span>

    <span class="c1"># get existing switchover time schedule or create one if needed</span>
    <span class="n">sch_radiant_switchover</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getScheduleRulesetByName</span><span class="p">(</span><span class="s1">&#39;Radiant System Switchover&#39;</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">sch_radiant_switchover</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
        <span class="n">sch_radiant_switchover</span> <span class="o">=</span> <span class="n">sch_radiant_switchover</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">sch_radiant_switchover</span> <span class="o">=</span> <span class="n">create_constant_schedule_ruleset</span><span class="p">(</span>
            <span class="n">model</span><span class="p">,</span> <span class="n">switch_over_time</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s1">&#39;Radiant System Switchover&#39;</span><span class="p">,</span>
            <span class="n">schedule_type_limit</span><span class="o">=</span><span class="s1">&#39;Dimensionless&#39;</span><span class="p">)</span>

    <span class="c1"># set radiant system switchover schedule</span>
    <span class="n">radiant_loop</span><span class="o">.</span><span class="n">setChangeoverDelayTimePeriodSchedule</span><span class="p">(</span>
       <span class="n">sch_radiant_switchover</span><span class="o">.</span><span class="n">to_Schedule</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">())</span>

    <span class="k">if</span> <span class="n">slab_setpoint_oa_control</span><span class="p">:</span>
        <span class="n">schedule_interval</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getScheduleByName</span><span class="p">(</span>
            <span class="s1">&#39;Sch_Radiant_SlabSetP_Based_On_Rolling_Mean_OAT&#39;</span><span class="p">)</span>
        <span class="k">if</span> <span class="n">schedule_interval</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">()</span> <span class="ow">and</span> \
                <span class="n">schedule_interval</span><span class="o">.</span><span class="n">get</span><span class="p">()</span><span class="o">.</span><span class="n">to_ScheduleFixedInterval</span><span class="p">()</span><span class="o">.</span><span class="n">is_initialized</span><span class="p">():</span>
            <span class="n">schedule_interval</span> <span class="o">=</span> <span class="n">schedule_interval</span><span class="o">.</span><span class="n">get</span><span class="p">()</span><span class="o">.</span><span class="n">to_ScheduleFixedInterval</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
            <span class="n">coil_heating_radiant</span><span class="o">.</span><span class="n">setHeatingControlTemperatureSchedule</span><span class="p">(</span><span class="n">schedule_interval</span><span class="p">)</span>
            <span class="n">coil_cooling_radiant</span><span class="o">.</span><span class="n">setCoolingControlTemperatureSchedule</span><span class="p">(</span><span class="n">schedule_interval</span><span class="p">)</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="c1"># get weather file from model</span>
            <span class="n">weather_file</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">getWeatherFile</span><span class="p">()</span>
            <span class="k">if</span> <span class="n">weather_file</span><span class="o">.</span><span class="n">initialized</span><span class="p">():</span>
                <span class="c1"># get annual outdoor dry bulb temperature</span>
                <span class="n">epw_data</span> <span class="o">=</span> <span class="n">weather_file</span><span class="o">.</span><span class="n">file</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span><span class="o">.</span><span class="n">data</span><span class="p">()</span>
                <span class="n">annual_oat</span> <span class="o">=</span> <span class="p">[</span><span class="n">dat</span><span class="o">.</span><span class="n">dryBulbTemperature</span><span class="p">()</span><span class="o">.</span><span class="n">get</span><span class="p">()</span> <span class="k">for</span> <span class="n">dat</span> <span class="ow">in</span> <span class="n">epw_data</span><span class="p">]</span>

                <span class="c1"># calculate a nhrs rolling average from annual outdoor dry bulb temperature</span>
                <span class="n">nhrs</span> <span class="o">=</span> <span class="mi">24</span>
                <span class="n">oat_rolling_average</span> <span class="o">=</span> <span class="p">[]</span>
                <span class="n">annual_oat</span> <span class="o">=</span> <span class="nb">list</span><span class="p">(</span><span class="n">annual_oat</span><span class="p">[</span><span class="o">-</span><span class="n">nhrs</span><span class="p">:])</span> <span class="o">+</span> <span class="n">annual_oat</span>
                <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">nhrs</span><span class="p">,</span> <span class="nb">len</span><span class="p">(</span><span class="n">annual_oat</span><span class="p">)):</span>
                    <span class="n">avg</span> <span class="o">=</span> <span class="nb">sum</span><span class="p">(</span><span class="n">annual_oat</span><span class="p">[</span><span class="n">i</span> <span class="o">-</span> <span class="n">nhrs</span><span class="p">:</span> <span class="n">i</span><span class="p">])</span> <span class="o">/</span> <span class="n">nhrs</span>
                    <span class="n">oat_rolling_average</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="nb">round</span><span class="p">(</span><span class="n">avg</span><span class="p">,</span> <span class="mi">2</span><span class="p">))</span>

                <span class="c1"># use rolling average to calculate slab setpoint temperature</span>

                <span class="c1"># convert temperature from IP to SI units</span>
                <span class="n">slab_sp_at_oat_low_si</span> <span class="o">=</span> \
                    <span class="n">TEMPERATURE</span><span class="o">.</span><span class="n">to_unit</span><span class="p">([</span><span class="n">slab_sp_at_oat_low</span><span class="p">],</span> <span class="s1">&#39;C&#39;</span><span class="p">,</span> <span class="s1">&#39;F&#39;</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>
                <span class="n">slab_oat_low_si</span> <span class="o">=</span> <span class="n">TEMPERATURE</span><span class="o">.</span><span class="n">to_unit</span><span class="p">([</span><span class="n">slab_oat_low</span><span class="p">],</span> <span class="s1">&#39;C&#39;</span><span class="p">,</span> <span class="s1">&#39;F&#39;</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>
                <span class="n">slab_sp_at_oat_high_si</span> <span class="o">=</span> \
                    <span class="n">TEMPERATURE</span><span class="o">.</span><span class="n">to_unit</span><span class="p">([</span><span class="n">slab_sp_at_oat_high</span><span class="p">],</span> <span class="s1">&#39;C&#39;</span><span class="p">,</span> <span class="s1">&#39;F&#39;</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>
                <span class="n">slab_oat_high_si</span> <span class="o">=</span> <span class="n">TEMPERATURE</span><span class="o">.</span><span class="n">to_unit</span><span class="p">([</span><span class="n">slab_oat_high</span><span class="p">],</span> <span class="s1">&#39;C&#39;</span><span class="p">,</span> <span class="s1">&#39;F&#39;</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>

                <span class="c1"># calculate relationship between slab setpoint and slope</span>
                <span class="n">slope_num</span> <span class="o">=</span> <span class="n">slab_sp_at_oat_high_si</span> <span class="o">-</span> <span class="n">slab_sp_at_oat_low_si</span>
                <span class="n">slope_den</span> <span class="o">=</span> <span class="n">slab_oat_high_si</span> <span class="o">-</span> <span class="n">slab_oat_low_si</span>
                <span class="n">sp_and_oat_slope</span> <span class="o">=</span> <span class="nb">round</span><span class="p">(</span><span class="n">slope_num</span> <span class="o">/</span> <span class="n">slope_den</span><span class="p">,</span> <span class="mi">4</span><span class="p">)</span>

                <span class="n">slab_setpoint</span> <span class="o">=</span> <span class="p">[]</span>
                <span class="k">for</span> <span class="n">e</span> <span class="ow">in</span> <span class="n">oat_rolling_average</span><span class="p">:</span>
                    <span class="n">sl_pt</span> <span class="o">=</span> <span class="n">slab_sp_at_oat_low_si</span> <span class="o">+</span> <span class="p">((</span><span class="n">e</span> <span class="o">-</span> <span class="n">slab_oat_low_si</span><span class="p">)</span> <span class="o">*</span> <span class="n">sp_and_oat_slope</span><span class="p">)</span>
                    <span class="n">slab_setpoint</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="nb">round</span><span class="p">(</span><span class="n">sl_pt</span><span class="p">,</span> <span class="mi">1</span><span class="p">))</span>

                <span class="c1"># input upper limits on slab setpoint</span>
                <span class="n">slab_sp_upper_limit</span> <span class="o">=</span> <span class="nb">max</span><span class="p">([</span><span class="n">slab_sp_at_oat_high_si</span><span class="p">,</span> <span class="n">slab_sp_at_oat_low_si</span><span class="p">])</span>
                <span class="n">slab_sp_upper_limit</span> <span class="o">=</span> <span class="nb">round</span><span class="p">(</span><span class="n">slab_sp_upper_limit</span><span class="p">,</span> <span class="mi">1</span><span class="p">)</span>
                <span class="n">slab_setpoint</span> <span class="o">=</span> <span class="p">[</span><span class="n">e</span> <span class="k">if</span> <span class="n">e</span> <span class="o">&lt;</span> <span class="n">slab_sp_upper_limit</span> <span class="k">else</span> <span class="n">slab_sp_upper_limit</span>
                                 <span class="k">for</span> <span class="n">e</span> <span class="ow">in</span> <span class="n">slab_setpoint</span><span class="p">]</span>

                <span class="c1"># input lower limits on slab setpoint</span>
                <span class="n">slab_sp_lower_limit</span> <span class="o">=</span> <span class="nb">min</span><span class="p">([</span><span class="n">slab_sp_at_oat_high_si</span><span class="p">,</span> <span class="n">slab_sp_at_oat_low_si</span><span class="p">])</span>
                <span class="n">slab_sp_lower_limit</span> <span class="o">=</span> <span class="nb">round</span><span class="p">(</span><span class="n">slab_sp_lower_limit</span><span class="p">,</span> <span class="mi">1</span><span class="p">)</span>
                <span class="n">slab_setpoint</span> <span class="o">=</span> <span class="p">[</span><span class="n">e</span> <span class="k">if</span> <span class="n">e</span> <span class="o">&gt;</span> <span class="n">slab_sp_lower_limit</span> <span class="k">else</span> <span class="n">slab_sp_lower_limit</span>
                                 <span class="k">for</span> <span class="n">e</span> <span class="ow">in</span> <span class="n">slab_setpoint</span><span class="p">]</span>

                <span class="c1"># convert to timeseries</span>
                <span class="n">interval</span> <span class="o">=</span> <span class="n">openstudio</span><span class="o">.</span><span class="n">Time</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="mi">60</span><span class="p">)</span>
                <span class="n">start_date</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">makeDate</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="mi">1</span><span class="p">)</span>
                <span class="n">series_values</span> <span class="o">=</span> <span class="n">openstudio</span><span class="o">.</span><span class="n">Vector</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">slab_setpoint</span><span class="p">))</span>
                <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">val</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">slab_setpoint</span><span class="p">):</span>
                    <span class="n">series_values</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">=</span> <span class="n">val</span>
                <span class="n">time_series</span> <span class="o">=</span> <span class="n">openstudio</span><span class="o">.</span><span class="n">TimeSeries</span><span class="p">(</span><span class="n">start_date</span><span class="p">,</span> <span class="n">interval</span><span class="p">,</span> <span class="n">series_values</span><span class="p">,</span> <span class="s1">&#39;C&#39;</span><span class="p">)</span>

                <span class="c1"># create fixed interval schedule for slab setpoint</span>
                <span class="n">schedule_interval</span> <span class="o">=</span> <span class="n">openstudio_model</span><span class="o">.</span><span class="n">ScheduleFixedInterval</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
                <span class="n">schedule_interval</span><span class="o">.</span><span class="n">setName</span><span class="p">(</span><span class="s1">&#39;Sch_Radiant_SlabSetP_Based_On_Rolling_Mean_OAT&#39;</span><span class="p">)</span>
                <span class="n">schedule_interval</span><span class="o">.</span><span class="n">setTimeSeries</span><span class="p">(</span><span class="n">time_series</span><span class="p">)</span>
                <span class="n">sch_type_limits_obj</span> <span class="o">=</span> <span class="n">create_schedule_type_limits</span><span class="p">(</span>
                    <span class="n">model</span><span class="p">,</span> <span class="n">standard_schedule_type_limit</span><span class="o">=</span><span class="s1">&#39;Temperature&#39;</span><span class="p">)</span>
                <span class="n">schedule_interval</span><span class="o">.</span><span class="n">setScheduleTypeLimits</span><span class="p">(</span><span class="n">sch_type_limits_obj</span><span class="p">)</span>

                <span class="c1"># assign slab setpoint schedule</span>
                <span class="n">coil_heating_radiant</span><span class="o">.</span><span class="n">setHeatingControlTemperatureSchedule</span><span class="p">(</span><span class="n">schedule_interval</span><span class="p">)</span>
                <span class="n">coil_cooling_radiant</span><span class="o">.</span><span class="n">setCoolingControlTemperatureSchedule</span><span class="p">(</span><span class="n">schedule_interval</span><span class="p">)</span>
            <span class="k">else</span><span class="p">:</span>
                <span class="n">msg</span> <span class="o">=</span> <span class="s1">&#39;Model does not have a weather file associated with it. &#39;</span> \
                    <span class="s1">&#39;Define to implement slab setpoint based on outdoor weather.&#39;</span>
                <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="n">msg</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">slab_setpoint</span> <span class="o">=</span> <span class="mi">22</span>  <span class="c1"># constant setpoint for the slab surface temperature</span>
        <span class="c1"># radiant system cooling control setpoint</span>
        <span class="n">sch_radiant_clgsetp</span> <span class="o">=</span> <span class="n">create_constant_schedule_ruleset</span><span class="p">(</span>
            <span class="n">model</span><span class="p">,</span> <span class="n">slab_setpoint</span> <span class="o">+</span> <span class="mf">0.1</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Sch_Radiant_ClgSetP&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">),</span>
            <span class="n">schedule_type_limit</span><span class="o">=</span><span class="s1">&#39;Temperature&#39;</span><span class="p">)</span>
        <span class="n">coil_cooling_radiant</span><span class="o">.</span><span class="n">setCoolingControlTemperatureSchedule</span><span class="p">(</span><span class="n">sch_radiant_clgsetp</span><span class="p">)</span>

        <span class="c1"># radiant system heating control setpoint</span>
        <span class="n">sch_radiant_htgsetp</span> <span class="o">=</span> <span class="n">create_constant_schedule_ruleset</span><span class="p">(</span>
            <span class="n">model</span><span class="p">,</span> <span class="n">slab_setpoint</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s1">&#39;</span><span class="si">{}</span><span class="s1">_Sch_Radiant_HtgSetP&#39;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">zone_name</span><span class="p">),</span>
            <span class="n">schedule_type_limit</span><span class="o">=</span><span class="s1">&#39;Temperature&#39;</span><span class="p">)</span>
        <span class="n">coil_heating_radiant</span><span class="o">.</span><span class="n">setHeatingControlTemperatureSchedule</span><span class="p">(</span><span class="n">sch_radiant_htgsetp</span><span class="p">)</span></div>

</pre></div>

    </div>
      
  </div>
</div>
<footer class="footer">
  <div class="container">
    <p class="pull-right">
      <a href="#">Back to top</a>
      
    </p>
    <p>
        &copy; Copyright 2025, Ladybug Tools.<br/>
      Created using <a href="http://sphinx-doc.org/">Sphinx</a> 8.0.2.<br/>
    </p>
  </div>
</footer>
  </body>
</html>