
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Model 1,                                !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.80000000000151,                       !- Ceiling Height {m}
  125.867400000015,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2_Space, !- Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4b4..Face5_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.7160505584046, -15.0004113815171, 3.8, !- X,Y,Z Vertex 1 {m}
  35.7160505584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 2 {m}
  31.7160505584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 3 {m}
  31.7160505584046, -15.0004113815171, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7160505584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  31.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  31.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  31.7160505584046, -23.281161381517, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  31.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  35.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  35.7160505584046, -23.281161381517, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.7410505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  31.7410505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  33.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  33.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.7410505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  33.7410505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  35.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  35.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face2_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.7410505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  31.7410505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  33.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  33.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face2_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.7410505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  33.7410505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  35.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  35.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-000347c1..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  35.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  35.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  35.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-000347cb..Face17, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.7160505584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  35.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  31.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  31.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_7a4f2d19-b926-444c-8a52-5eac052b5192-00034d49..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7160505584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  31.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 2 {m}
  35.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 3 {m}
  35.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.80000000000151,                       !- Ceiling Height {m}
  125.867400000015,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3_Space, !- Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face0_0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4b4..Face5_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7160505584046, -15.0004113815171, 3.8, !- X,Y,Z Vertex 1 {m}
  31.7160505584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7160505584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 3 {m}
  29.7160505584046, -15.0004113815171, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face0_1, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4b3..Face5_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7160505584046, -15.0004113815171, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7160505584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 2 {m}
  27.7160505584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 3 {m}
  27.7160505584046, -15.0004113815171, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7160505584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  27.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  27.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  27.7160505584046, -23.281161381517, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  27.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  31.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  31.7160505584046, -23.281161381517, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.7410505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  27.7410505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  29.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  29.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7410505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  29.7410505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  31.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  31.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face2_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.7410505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  27.7410505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  29.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  29.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face2_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7410505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  29.7410505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  31.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  31.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d2..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  31.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  31.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  31.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-000347cb..Face16, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7160505584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  31.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  27.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  27.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face5_0, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_7a4f2d19-b926-444c-8a52-5eac052b5192-00034d5d..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7160505584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  27.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 2 {m}
  29.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 3 {m}
  29.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face5_1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_7a4f2d19-b926-444c-8a52-5eac052b5192-00034d49..Face0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7160505584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  29.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 2 {m}
  31.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 3 {m}
  31.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.80000000000151,                       !- Ceiling Height {m}
  188.801100000023,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4_Space, !- Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face0_0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4b3..Face5_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7160505584046, -15.0004113815171, 3.8, !- X,Y,Z Vertex 1 {m}
  27.7160505584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 2 {m}
  23.7160505584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 3 {m}
  23.7160505584046, -15.0004113815171, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face0_1, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4b2..Face6_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7160505584046, -15.0004113815171, 3.8, !- X,Y,Z Vertex 1 {m}
  23.7160505584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 2 {m}
  21.7160505584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 3 {m}
  21.7160505584046, -15.0004113815171, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7160505584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  21.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  21.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  21.7160505584046, -23.281161381517, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  21.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  27.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  27.7160505584046, -23.281161381517, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.7410505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  21.7410505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  23.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  23.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7410505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  23.7410505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  25.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  25.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.7410505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  25.7410505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  27.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  27.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.7410505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  21.7410505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  23.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  23.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7410505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  23.7410505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  25.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  25.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.7410505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  25.7410505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  27.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  27.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d3..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  27.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  27.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  27.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-000347cb..Face15, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7160505584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  27.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  21.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  21.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_7a4f2d19-b926-444c-8a52-5eac052b5192-00034d5d..Face0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7160505584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  21.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 2 {m}
  27.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 3 {m}
  27.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.80000000000151,                       !- Ceiling Height {m}
  285.380729362536,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5_Space, !- Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4b2..Face6_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7160505584046, -15.0004113815171, 3.8, !- X,Y,Z Vertex 1 {m}
  21.7160505584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 2 {m}
  12.6468005584046, -23.281161381517, 3.8, !- X,Y,Z Vertex 3 {m}
  12.6468005584046, -15.0004113815171, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6468005584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  12.6468005584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  21.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  21.7160505584046, -23.281161381517, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7660505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  12.7660505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  13.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  13.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1_Glz10, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.7410505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  19.7410505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  21.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  21.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7410505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  13.7410505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  15.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  15.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7410505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  15.7410505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  17.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  17.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7410505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  17.7410505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  19.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  19.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.7410505584046, -23.281161381517, 5.035, !- X,Y,Z Vertex 1 {m}
  19.7410505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 2 {m}
  21.6910505584046, -23.281161381517, 3.82, !- X,Y,Z Vertex 3 {m}
  21.6910505584046, -23.281161381517, 5.035; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7660505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  12.7660505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  13.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  13.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7410505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  13.7410505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  15.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  15.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1_Glz8, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7410505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  15.7410505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  17.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  17.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1_Glz9, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7410505584046, -23.281161381517, 6.3, !- X,Y,Z Vertex 1 {m}
  17.7410505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 2 {m}
  19.6910505584046, -23.281161381517, 5.085, !- X,Y,Z Vertex 3 {m}
  19.6910505584046, -23.281161381517, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d4..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  21.7160505584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  21.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  21.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-000347cb..Face14, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7160505584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  21.7160505584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  12.6468005584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  12.6468005584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-000347cb..Face13, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6468005584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  12.6468005584046, -15.0004113815171, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  12.6468005584046, -17.3154113815171, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  12.6468005584046, -17.3154113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-000347cd..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6468005584046, -17.3154113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  12.6468005584046, -17.3154113815171, 3.80000000000151, !- X,Y,Z Vertex 2 {m}
  12.6468005584046, -23.281161381517, 3.80000000000151, !- X,Y,Z Vertex 3 {m}
  12.6468005584046, -23.281161381517, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5..Face6, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5, !- Zone Name
  Room_4d6d2a90-c0a4-4bdc-97aa-ce91bd1344ab-000352d5_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_7a4f2d19-b926-444c-8a52-5eac052b5192-00034d5f..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6468005584046, -15.0004113815171, 7.60000000000151, !- X,Y,Z Vertex 1 {m}
  12.6468005584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 2 {m}
  21.7160505584046, -23.281161381517, 7.60000000000151, !- X,Y,Z Vertex 3 {m}
  21.7160505584046, -15.0004113815171, 7.60000000000151; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  158.791309559068,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 1 {m}
  -1.51654943934295, 6.06743861993783, 0, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 6.06743861993784, 0, !- X,Y,Z Vertex 3 {m}
  -4.08579943934292, 22.3317907561918, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08579943934292, 22.3317907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -4.08579943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 6.06743861993784, 0, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 6.06743861993784, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934294, 8.19393861993784, 1.24, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 8.19393861993784, 0.0499999999999983, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 6.26893861993784, 0.049999999999998, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 6.26893861993784, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz10, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934294, 12.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 12.1939386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 10.2439386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 10.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz11, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934293, 14.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 14.1939386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 12.2439386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 12.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz12, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934292, 20.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -4.08579943934292, 20.1939386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -4.08579943934293, 18.2439386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -4.08579943934293, 18.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz13, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934292, 22.1302907561918, 2.505, !- X,Y,Z Vertex 1 {m}
  -4.08579943934292, 22.1302907561918, 1.29, !- X,Y,Z Vertex 2 {m}
  -4.08579943934292, 20.2439386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -4.08579943934292, 20.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz14, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934294, 8.19393861993784, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 8.19393861993784, 2.555, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 6.26893861993784, 2.555, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 6.26893861993784, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz15, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934294, 10.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 10.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 8.24393861993784, 2.555, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 8.24393861993784, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz16, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934294, 12.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 12.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 10.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 10.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz17, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934293, 14.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 14.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 12.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 12.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz18, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934293, 16.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 16.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -4.08579943934293, 14.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -4.08579943934293, 14.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz19, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934293, 18.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 18.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -4.08579943934293, 16.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -4.08579943934293, 16.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934294, 10.1939386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 10.1939386199378, 0.0499999999999985, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 8.24393861993784, 0.0499999999999983, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 8.24393861993784, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz20, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934292, 20.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -4.08579943934292, 20.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -4.08579943934293, 18.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -4.08579943934293, 18.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz21, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934292, 22.1302907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -4.08579943934292, 22.1302907561918, 2.555, !- X,Y,Z Vertex 2 {m}
  -4.08579943934292, 20.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -4.08579943934292, 20.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz22, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934293, 16.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 16.1939386199378, 2.184, !- X,Y,Z Vertex 2 {m}
  -4.08579943934293, 14.2439386199378, 2.184, !- X,Y,Z Vertex 3 {m}
  -4.08579943934293, 14.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz23, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934293, 18.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 18.1939386199378, 2.184, !- X,Y,Z Vertex 2 {m}
  -4.08579943934293, 16.2439386199378, 2.184, !- X,Y,Z Vertex 3 {m}
  -4.08579943934293, 16.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz24, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934293, 18.1939386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 18.1939386199378, 0.0499999999999995, !- X,Y,Z Vertex 2 {m}
  -4.08579943934293, 18.1239386199378, 0.0499999999999995, !- X,Y,Z Vertex 3 {m}
  -4.08579943934293, 18.1239386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz25, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934293, 18.0739386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 18.0739386199378, 0.000914399999999479, !- X,Y,Z Vertex 2 {m}
  -4.08579943934293, 16.2439386199378, 0.000914399999999255, !- X,Y,Z Vertex 3 {m}
  -4.08579943934293, 16.2439386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz26, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934293, 16.1939386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 16.1939386199378, 0.000914399999999248, !- X,Y,Z Vertex 2 {m}
  -4.08579943934293, 14.3639386199378, 0.000914399999999024, !- X,Y,Z Vertex 3 {m}
  -4.08579943934293, 14.3639386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934294, 12.1939386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 12.1939386199378, 0.0499999999999988, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 10.2439386199378, 0.0499999999999985, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 10.2439386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934293, 14.1939386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 14.1939386199378, 0.049999999999999, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 12.2439386199378, 0.0499999999999988, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 12.2439386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934293, 14.3139386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 14.3139386199378, 0.000914399999999018, !- X,Y,Z Vertex 2 {m}
  -4.08579943934293, 14.2439386199378, 0.00091439999999901, !- X,Y,Z Vertex 3 {m}
  -4.08579943934293, 14.2439386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934292, 20.1939386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -4.08579943934292, 20.1939386199378, 0.0499999999999997, !- X,Y,Z Vertex 2 {m}
  -4.08579943934293, 18.2439386199378, 0.0499999999999995, !- X,Y,Z Vertex 3 {m}
  -4.08579943934293, 18.2439386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934292, 22.1302907561918, 1.24, !- X,Y,Z Vertex 1 {m}
  -4.08579943934292, 22.1302907561918, 0.05, !- X,Y,Z Vertex 2 {m}
  -4.08579943934292, 20.2439386199378, 0.0499999999999998, !- X,Y,Z Vertex 3 {m}
  -4.08579943934292, 20.2439386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz8, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934294, 8.19393861993784, 2.505, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 8.19393861993784, 1.29, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 6.26893861993784, 1.29, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 6.26893861993784, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1_Glz9, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08579943934294, 10.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 10.1939386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -4.08579943934294, 8.24393861993783, 1.29, !- X,Y,Z Vertex 3 {m}
  -4.08579943934294, 8.24393861993783, 2.505; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a5..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08579943934294, 6.06743861993784, 3.8, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 6.06743861993784, 0, !- X,Y,Z Vertex 2 {m}
  -1.51654943934295, 6.06743861993783, 0, !- X,Y,Z Vertex 3 {m}
  -1.51654943934295, 6.06743861993783, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934295, 6.06743861993783, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934295, 6.06743861993783, 0, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 22.3317907561918, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz1, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 6.26893861993783, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 6.26893861993783, 0.05, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 8.19393861993783, 0.0499999999999997, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 8.19393861993783, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz10, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz10, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 10.2439386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 10.2439386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 12.1939386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 12.1939386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz11, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz11, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 12.2439386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 12.2439386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 14.1939386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 14.1939386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz12, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz12, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 18.2439386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 18.2439386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 20.1939386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 20.1939386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz13, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz13, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934292, 20.2439386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 20.2439386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 22.1302907561918, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 22.1302907561918, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz14, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz14, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 6.26893861993783, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 6.26893861993783, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 8.19393861993783, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 8.19393861993783, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz15, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz15, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 8.24393861993783, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 8.24393861993783, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 10.1939386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 10.1939386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz16, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz16, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 10.2439386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 10.2439386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 12.1939386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 12.1939386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz17, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz17, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 12.2439386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 12.2439386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 14.1939386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 14.1939386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz18, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz18, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 14.2439386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 14.2439386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 16.1939386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 16.1939386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz19, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz19, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 16.2439386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 16.2439386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 18.1939386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 18.1939386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz2, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 8.24393861993783, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 8.24393861993783, 0.0499999999999997, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 10.1939386199378, 0.0499999999999995, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 10.1939386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz20, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz20, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 18.2439386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 18.2439386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 20.1939386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 20.1939386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz21, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz21, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934292, 20.2439386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 20.2439386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 22.1302907561918, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 22.1302907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz22, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz22, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 14.2439386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 14.2439386199378, 2.184, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 16.1939386199378, 2.184, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 16.1939386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz23, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz23, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 16.2439386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 16.2439386199378, 2.184, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 18.1939386199378, 2.184, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 18.1939386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz24, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz24, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 18.1239386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 18.1239386199378, 0.0499999999999985, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 18.1939386199378, 0.0499999999999985, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 18.1939386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz25, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz25, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 16.2439386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 16.2439386199378, 0.000914399999998754, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 18.0739386199378, 0.00091439999999853, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 18.0739386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz26, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz26, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 14.3639386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 14.3639386199378, 0.000914399999998984, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 16.1939386199378, 0.00091439999999876, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 16.1939386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz3, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 10.2439386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 10.2439386199378, 0.0499999999999995, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 12.1939386199378, 0.0499999999999993, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 12.1939386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz4, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 12.2439386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 12.2439386199378, 0.0499999999999993, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 14.1939386199378, 0.049999999999999, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 14.1939386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz5, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 14.2439386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 14.2439386199378, 0.000914399999998999, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 14.3139386199378, 0.00091439999999899, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 14.3139386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz6, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 18.2439386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 18.2439386199378, 0.0499999999999985, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 20.1939386199378, 0.0499999999999983, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 20.1939386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz7, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934292, 20.2439386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 20.2439386199378, 0.0499999999999983, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 22.1302907561918, 0.049999999999998, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 22.1302907561918, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz8, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz8, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 6.26893861993783, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 6.26893861993783, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 8.19393861993783, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 8.19393861993783, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz9, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz9, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 8.24393861993783, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 8.24393861993783, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 10.1939386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 10.1939386199378, 2.505; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934292, 22.3317907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 2 {m}
  -4.08579943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 3 {m}
  -4.08579943934292, 22.3317907561918, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face5_0, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034864..Face0_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08579943934292, 22.3317907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -4.08579943934293, 17.6735392058987, 3.8, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 17.6735392058987, 3.8, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 22.3317907561918, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face5_1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034862..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08579943934293, 17.6735392058987, 3.8, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 10.6297386199379, 3.8, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 10.6297386199379, 3.8, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 17.6735392058987, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face5_2, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034854..Face0_3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08579943934294, 10.6297386199379, 3.8, !- X,Y,Z Vertex 1 {m}
  -4.08579943934294, 6.06743861993784, 3.8, !- X,Y,Z Vertex 2 {m}
  -1.51654943934295, 6.06743861993783, 3.8, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 10.6297386199379, 3.8; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  1257.91692837915,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29400107237487, 22.2552907561917, 0,  !- X,Y,Z Vertex 1 {m}
  7.29400107237486, 19.6178392058987, 0,  !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 19.6178392058987, 0,  !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -12.3353615692478, 0, !- X,Y,Z Vertex 4 {m}
  7.29400107237486, -12.3353615692478, 0, !- X,Y,Z Vertex 5 {m}
  7.29400107237486, -15.000411381517, 0,  !- X,Y,Z Vertex 6 {m}
  1.35420056065702, -15.000411381517, 0,  !- X,Y,Z Vertex 7 {m}
  1.35420056065702, -15.915411381517, 0,  !- X,Y,Z Vertex 8 {m}
  -1.48579943934298, -15.915411381517, 0, !- X,Y,Z Vertex 9 {m}
  -1.48579943934298, -14.931161381517, 0, !- X,Y,Z Vertex 10 {m}
  -1.51654943934298, -14.931161381517, 0, !- X,Y,Z Vertex 11 {m}
  -1.51654943934295, 2.32973861993783, 0, !- X,Y,Z Vertex 12 {m}
  -2.39762079842528, 2.32973861993784, 0, !- X,Y,Z Vertex 13 {m}
  -2.39762079842528, 4.32973861993784, 0, !- X,Y,Z Vertex 14 {m}
  -1.51654943934295, 4.32973861993783, 0, !- X,Y,Z Vertex 15 {m}
  -1.51654943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 16 {m}
  -1.37804943934293, 22.3317907561918, 0, !- X,Y,Z Vertex 17 {m}
  -1.37804943934293, 22.2552907561918, 0; !- X,Y,Z Vertex 18 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4b1..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29400107237486, -15.000411381517, 3.8, !- X,Y,Z Vertex 1 {m}
  7.29400107237486, -15.000411381517, 0,  !- X,Y,Z Vertex 2 {m}
  7.29400107237486, -12.3353615692478, 0, !- X,Y,Z Vertex 3 {m}
  7.29400107237486, -12.3353615692478, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face10, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37804943934293, 22.3317907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.37804943934293, 22.3317907561918, 0, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 22.3317907561918, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934292, 22.3317907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 2 {m}
  -1.51654943934295, 6.06743861993783, 0, !- X,Y,Z Vertex 3 {m}
  -1.51654943934295, 6.06743861993783, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz1, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 8.19393861993783, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 8.19393861993783, 0.0499999999999983, !- X,Y,Z Vertex 2 {m}
  -1.51654943934295, 6.26893861993783, 0.049999999999998, !- X,Y,Z Vertex 3 {m}
  -1.51654943934295, 6.26893861993783, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz10, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz10, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 12.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 12.1939386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 10.2439386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 10.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz11, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz11, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 14.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 14.1939386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 12.2439386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 12.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz12, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz12, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934292, 20.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 20.1939386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 18.2439386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 18.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz13, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz13, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934292, 22.1302907561918, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 22.1302907561918, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 20.2439386199378, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 20.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz14, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz14, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 8.19393861993783, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 8.19393861993783, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934295, 6.26893861993783, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934295, 6.26893861993783, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz15, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz15, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 10.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 10.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 8.24393861993783, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 8.24393861993783, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz16, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz16, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 12.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 12.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 10.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 10.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz17, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz17, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 14.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 14.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 12.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 12.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz18, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz18, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 16.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 16.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 14.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 14.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz19, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz19, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 18.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 18.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 16.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 16.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz2, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 10.1939386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 10.1939386199378, 0.0499999999999985, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 8.24393861993783, 0.0499999999999983, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 8.24393861993783, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz20, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz20, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934292, 20.1939386199378, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 20.1939386199378, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 18.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 18.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz21, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz21, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934292, 22.1302907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 22.1302907561918, 2.555, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 20.2439386199378, 2.555, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 20.2439386199378, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz22, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz22, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 16.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 16.1939386199378, 2.184, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 14.2439386199378, 2.184, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 14.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz23, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz23, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 18.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 18.1939386199378, 2.184, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 16.2439386199378, 2.184, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 16.2439386199378, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz24, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz24, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 18.1939386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 18.1939386199378, 0.0499999999999995, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 18.1239386199378, 0.0499999999999995, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 18.1239386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz25, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz25, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 18.0739386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 18.0739386199378, 0.000914399999999479, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 16.2439386199378, 0.000914399999999255, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 16.2439386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz26, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz26, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 16.1939386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 16.1939386199378, 0.000914399999999248, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 14.3639386199378, 0.000914399999999024, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 14.3639386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz3, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 12.1939386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 12.1939386199378, 0.0499999999999988, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 10.2439386199378, 0.0499999999999985, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 10.2439386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz4, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 14.1939386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 14.1939386199378, 0.049999999999999, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 12.2439386199378, 0.0499999999999988, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 12.2439386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz5, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934293, 14.3139386199378, 2.134, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 14.3139386199378, 0.000914399999999018, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 14.2439386199378, 0.00091439999999901, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 14.2439386199378, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz6, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934292, 20.1939386199378, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 20.1939386199378, 0.0499999999999997, !- X,Y,Z Vertex 2 {m}
  -1.51654943934293, 18.2439386199378, 0.0499999999999995, !- X,Y,Z Vertex 3 {m}
  -1.51654943934293, 18.2439386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz7, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934292, 22.1302907561918, 1.24, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 22.1302907561918, 0.05, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 20.2439386199378, 0.0499999999999998, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 20.2439386199378, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz8, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz8, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 8.19393861993783, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 8.19393861993783, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934295, 6.26893861993783, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934295, 6.26893861993783, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11_Glz9, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face11, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face3_Glz9, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.51654943934294, 10.1939386199378, 2.505, !- X,Y,Z Vertex 1 {m}
  -1.51654943934294, 10.1939386199378, 1.29, !- X,Y,Z Vertex 2 {m}
  -1.51654943934294, 8.24393861993783, 1.29, !- X,Y,Z Vertex 3 {m}
  -1.51654943934294, 8.24393861993783, 2.505; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face12, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a5..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934295, 6.06743861993783, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934295, 6.06743861993783, 0, !- X,Y,Z Vertex 2 {m}
  -1.51654943934295, 4.32973861993783, 0, !- X,Y,Z Vertex 3 {m}
  -1.51654943934295, 4.32973861993783, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face13, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a5..Face7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934295, 4.32973861993783, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934295, 4.32973861993783, 0, !- X,Y,Z Vertex 2 {m}
  -2.39762079842528, 4.32973861993784, 0, !- X,Y,Z Vertex 3 {m}
  -2.39762079842528, 4.32973861993784, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face14, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a5..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.39762079842528, 4.32973861993784, 3.8, !- X,Y,Z Vertex 1 {m}
  -2.39762079842528, 4.32973861993784, 0, !- X,Y,Z Vertex 2 {m}
  -2.39762079842528, 2.32973861993784, 0, !- X,Y,Z Vertex 3 {m}
  -2.39762079842528, 2.32973861993784, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face15, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a6..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.39762079842528, 2.32973861993784, 3.8, !- X,Y,Z Vertex 1 {m}
  -2.39762079842528, 2.32973861993784, 0, !- X,Y,Z Vertex 2 {m}
  -1.51654943934295, 2.32973861993783, 0, !- X,Y,Z Vertex 3 {m}
  -1.51654943934295, 2.32973861993783, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face16, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a6..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934295, 2.32973861993783, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934295, 2.32973861993783, 0, !- X,Y,Z Vertex 2 {m}
  -1.51654943934296, -3.73951138006217, 0, !- X,Y,Z Vertex 3 {m}
  -1.51654943934296, -3.73951138006217, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face17, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a8..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934296, -3.73951138006217, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934296, -3.73951138006217, 0, !- X,Y,Z Vertex 2 {m}
  -1.51654943934297, -7.73951138006217, 0, !- X,Y,Z Vertex 3 {m}
  -1.51654943934297, -7.73951138006217, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face18, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a9..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934297, -7.73951138006217, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934297, -7.73951138006217, 0, !- X,Y,Z Vertex 2 {m}
  -1.51654943934298, -14.931161381517, 0, !- X,Y,Z Vertex 3 {m}
  -1.51654943934298, -14.931161381517, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face19, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a9..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934298, -14.931161381517, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934298, -14.931161381517, 0, !- X,Y,Z Vertex 2 {m}
  -1.48579943934298, -14.931161381517, 0, !- X,Y,Z Vertex 3 {m}
  -1.48579943934298, -14.931161381517, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29400107237486, -12.3353615692478, 3.8, !- X,Y,Z Vertex 1 {m}
  7.29400107237486, -12.3353615692478, 0, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -12.3353615692478, 0, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -12.3353615692478, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face20, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a9..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.48579943934298, -14.931161381517, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.48579943934298, -14.931161381517, 0, !- X,Y,Z Vertex 2 {m}
  -1.48579943934298, -15.915411381517, 0, !- X,Y,Z Vertex 3 {m}
  -1.48579943934298, -15.915411381517, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4aa..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.48579943934298, -15.915411381517, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.48579943934298, -15.915411381517, 0, !- X,Y,Z Vertex 2 {m}
  1.35420056065702, -15.915411381517, 0,  !- X,Y,Z Vertex 3 {m}
  1.35420056065702, -15.915411381517, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4aa..Face1_Glz1, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0407994393429841, -15.915411381517, 2.134, !- X,Y,Z Vertex 1 {m}
  -0.0407994393429844, -15.915411381517, 0.0499999999999998, !- X,Y,Z Vertex 2 {m}
  1.20420056065702, -15.915411381517, 0.0499999999999997, !- X,Y,Z Vertex 3 {m}
  1.20420056065702, -15.915411381517, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4aa..Face1_Glz2, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0407994393429841, -15.915411381517, 2.375, !- X,Y,Z Vertex 1 {m}
  -0.0407994393429841, -15.915411381517, 2.184, !- X,Y,Z Vertex 2 {m}
  1.20420056065702, -15.915411381517, 2.184, !- X,Y,Z Vertex 3 {m}
  1.20420056065702, -15.915411381517, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4aa..Face1_Glz3, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.33579943934298, -15.915411381517, 2.375, !- X,Y,Z Vertex 1 {m}
  -1.33579943934298, -15.915411381517, 2.184, !- X,Y,Z Vertex 2 {m}
  -0.420799439342979, -15.915411381517, 2.184, !- X,Y,Z Vertex 3 {m}
  -0.420799439342979, -15.915411381517, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4aa..Face1_Glz4, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.370799439342983, -15.915411381517, 2.134, !- X,Y,Z Vertex 1 {m}
  -0.370799439342983, -15.915411381517, 0.0499999999999999, !- X,Y,Z Vertex 2 {m}
  -0.0907994393429776, -15.915411381517, 0.0499999999999998, !- X,Y,Z Vertex 3 {m}
  -0.0907994393429774, -15.915411381517, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4aa..Face1_Glz5, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.370799439342983, -15.915411381517, 2.375, !- X,Y,Z Vertex 1 {m}
  -0.370799439342983, -15.915411381517, 2.184, !- X,Y,Z Vertex 2 {m}
  -0.0907994393429774, -15.915411381517, 2.184, !- X,Y,Z Vertex 3 {m}
  -0.0907994393429773, -15.915411381517, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4aa..Face1_Glz6, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.040799439342984, -15.915411381517, 3.48499999999845, !- X,Y,Z Vertex 1 {m}
  -0.0407994393429841, -15.915411381517, 2.425, !- X,Y,Z Vertex 2 {m}
  1.20420056065702, -15.915411381517, 2.425, !- X,Y,Z Vertex 3 {m}
  1.20420056065702, -15.915411381517, 3.48499999999845; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4aa..Face1_Glz7, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.370799439342983, -15.915411381517, 3.48499999999845, !- X,Y,Z Vertex 1 {m}
  -0.370799439342983, -15.915411381517, 2.425, !- X,Y,Z Vertex 2 {m}
  -0.0907994393429773, -15.915411381517, 2.425, !- X,Y,Z Vertex 3 {m}
  -0.0907994393429772, -15.915411381517, 3.48499999999845; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21_Glz8, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4aa..Face1_Glz8, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.33579943934298, -15.915411381517, 3.48499999999845, !- X,Y,Z Vertex 1 {m}
  -1.33579943934298, -15.915411381517, 2.425, !- X,Y,Z Vertex 2 {m}
  -0.420799439342979, -15.915411381517, 2.425, !- X,Y,Z Vertex 3 {m}
  -0.420799439342979, -15.915411381517, 3.48499999999845; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21_Glz9, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face21, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4aa..Face1_Glz9, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.33579943934298, -15.915411381517, 2.134, !- X,Y,Z Vertex 1 {m}
  -1.33579943934298, -15.915411381517, 0.000914399999999982, !- X,Y,Z Vertex 2 {m}
  -0.42079943934298, -15.915411381517, 0.00091439999999987, !- X,Y,Z Vertex 3 {m}
  -0.42079943934298, -15.915411381517, 2.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face22, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4ad..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35420056065702, -15.915411381517, 3.8, !- X,Y,Z Vertex 1 {m}
  1.35420056065702, -15.915411381517, 0,  !- X,Y,Z Vertex 2 {m}
  1.35420056065702, -15.000411381517, 0,  !- X,Y,Z Vertex 3 {m}
  1.35420056065702, -15.000411381517, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face23, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4ad..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35420056065702, -15.000411381517, 3.8, !- X,Y,Z Vertex 1 {m}
  1.35420056065702, -15.000411381517, 0,  !- X,Y,Z Vertex 2 {m}
  3.85420056065702, -15.000411381517, 0,  !- X,Y,Z Vertex 3 {m}
  3.85420056065702, -15.000411381517, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face24, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4ac..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85420056065702, -15.000411381517, 3.8, !- X,Y,Z Vertex 1 {m}
  3.85420056065702, -15.000411381517, 0,  !- X,Y,Z Vertex 2 {m}
  7.24450107237488, -15.000411381517, 0,  !- X,Y,Z Vertex 3 {m}
  7.24450107237488, -15.000411381517, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face25, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4b1..Face7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.24450107237488, -15.000411381517, 3.8, !- X,Y,Z Vertex 1 {m}
  7.24450107237488, -15.000411381517, 0,  !- X,Y,Z Vertex 2 {m}
  7.29400107237486, -15.000411381517, 0,  !- X,Y,Z Vertex 3 {m}
  7.29400107237486, -15.000411381517, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face26_0, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003489e..Face0_6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934292, 22.3317907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934293, 17.6735392058987, 3.8, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 17.6735392058987, 3.8, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 19.6178392058987, 3.8, !- X,Y,Z Vertex 4 {m}
  7.29400107237486, 19.6178392058987, 3.8, !- X,Y,Z Vertex 5 {m}
  7.29400107237487, 22.2552907561917, 3.8, !- X,Y,Z Vertex 6 {m}
  -1.37804943934293, 22.2552907561918, 3.8, !- X,Y,Z Vertex 7 {m}
  -1.37804943934293, 22.3317907561918, 3.8; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face26_1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034852..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.39762079842528, 4.32973861993784, 3.8, !- X,Y,Z Vertex 1 {m}
  -2.39762079842528, 2.32973861993784, 3.8, !- X,Y,Z Vertex 2 {m}
  -1.51654943934295, 2.32973861993783, 3.8, !- X,Y,Z Vertex 3 {m}
  -1.51654943934295, 4.32973861993783, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face26_2, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003483f..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934293, 17.6735392058987, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934298, -14.931161381517, 3.8, !- X,Y,Z Vertex 2 {m}
  -1.48579943934298, -14.931161381517, 3.8, !- X,Y,Z Vertex 3 {m}
  -1.48579943934298, -15.915411381517, 3.8, !- X,Y,Z Vertex 4 {m}
  1.35420056065702, -15.915411381517, 3.8, !- X,Y,Z Vertex 5 {m}
  1.35420056065702, -15.000411381517, 3.8, !- X,Y,Z Vertex 6 {m}
  7.24450107237488, -15.000411381517, 3.8, !- X,Y,Z Vertex 7 {m}
  7.24450107237486, 17.6735392058987, 3.8; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face26_3, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-000347cb..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.24450107237486, -12.3353615692478, 3.8, !- X,Y,Z Vertex 1 {m}
  7.24450107237488, -15.000411381517, 3.8, !- X,Y,Z Vertex 2 {m}
  7.29400107237486, -15.000411381517, 3.8, !- X,Y,Z Vertex 3 {m}
  7.29400107237486, -12.3353615692478, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.24450107237486, -12.3353615692478, 3.8, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -12.3353615692478, 0, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -6.68386118167455, 0, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -6.68386118167455, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -12.1853615692478, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -12.1853615692478, 0.05, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -10.3603615692478, 0.0499999999999998, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -10.3603615692478, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -10.3103615692478, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -10.3103615692478, 0.0499999999999998, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -8.36036156924779, 0.0499999999999995, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -8.36036156924779, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -8.31036156924779, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -8.31036156924779, 0.0499999999999995, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -6.84636118167454, 0.0499999999999993, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -6.84636118167454, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -12.1853615692478, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -12.1853615692478, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -10.3603615692478, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -10.3603615692478, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -10.3103615692478, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -10.3103615692478, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -8.36036156924779, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -8.36036156924779, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -8.31036156924779, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -8.31036156924779, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -6.84636118167454, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -6.84636118167454, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -12.1853615692478, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -12.1853615692478, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -10.3603615692478, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -10.3603615692478, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3_Glz8, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -10.3103615692478, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -10.3103615692478, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -8.36036156924779, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -8.36036156924779, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3_Glz9, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -8.31036156924779, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -8.31036156924779, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -6.84636118167454, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -6.84636118167454, 3.77; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a7..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.24450107237486, -6.68386118167455, 3.8, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -6.68386118167455, 0, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, -0.689460794101303, 0, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, -0.689460794101303, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.24450107237486, -0.689460794101303, 3.8, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -0.689460794101303, 0, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 19.6178392058987, 0,  !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 19.6178392058987, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -0.526960794101305, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -0.526960794101305, 0.05, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 0.398039205898695, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 0.398039205898695, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz10, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 4.4480392058987, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 4.4480392058987, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 6.3980392058987, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 6.3980392058987, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz11, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 6.4480392058987, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 6.4480392058987, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 8.3980392058987, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 8.3980392058987, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz12, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 8.4480392058987, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 8.4480392058987, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 9.7480392058987, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 9.7480392058987, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz13, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -0.526960794101304, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -0.526960794101305, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 0.398039205898695, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 0.398039205898695, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz14, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 0.448039205898697, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 0.448039205898697, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 2.3980392058987, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 2.3980392058987, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz15, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 2.4480392058987, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 2.4480392058987, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 4.3980392058987, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 4.3980392058987, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz16, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 4.4480392058987, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 4.4480392058987, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 6.3980392058987, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 6.3980392058987, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz17, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 6.4480392058987, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 6.4480392058987, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 8.3980392058987, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 8.3980392058987, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz18, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 8.4480392058987, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 8.4480392058987, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 9.7480392058987, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 9.7480392058987, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz19, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 10.0730392058987, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 10.0730392058987, 0.0499999999999987, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 11.9980392058987, 0.0499999999999984, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 11.9980392058987, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 0.448039205898701, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 0.448039205898701, 0.0499999999999999, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 2.3980392058987, 0.0499999999999996, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 2.3980392058987, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz20, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 12.0480392058987, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 12.0480392058987, 0.0499999999999984, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 13.9980392058987, 0.0499999999999982, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 13.9980392058987, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz21, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 14.0480392058987, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 14.0480392058987, 0.0499999999999982, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 15.9980392058987, 0.049999999999998, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 15.9980392058987, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz22, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 16.0480392058987, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 16.0480392058987, 0.049999999999998, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 17.5110392058987, 0.0499999999999978, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 17.5110392058987, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz23, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 10.0730392058987, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 10.0730392058987, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 11.9980392058987, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 11.9980392058987, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz24, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 12.0480392058987, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 12.0480392058987, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 13.9980392058987, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 13.9980392058987, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz25, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 14.0480392058987, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 14.0480392058987, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 15.9980392058987, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 15.9980392058987, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz26, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 16.0480392058987, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 16.0480392058987, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 17.5110392058987, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 17.5110392058987, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz27, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 10.0730392058987, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 10.0730392058987, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 11.9980392058987, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 11.9980392058987, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz28, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 12.0480392058987, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 12.0480392058987, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 13.9980392058987, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 13.9980392058987, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz29, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 14.0480392058987, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 14.0480392058987, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 15.9980392058987, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 15.9980392058987, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 2.4480392058987, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 2.4480392058987, 0.0499999999999996, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 4.3980392058987, 0.0499999999999994, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 4.3980392058987, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz30, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 16.0480392058987, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 16.0480392058987, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 17.5110392058987, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 17.5110392058987, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz31, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 17.8360392058987, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 17.8360392058987, 0.0499999999999977, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 19.4678392058987, 0.0499999999999975, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 19.4678392058987, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz32, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 17.8360392058987, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 17.8360392058987, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 19.4678392058987, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 19.4678392058987, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz33, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 17.8360392058987, 3.77, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 17.8360392058987, 2.555, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 19.4678392058987, 2.555, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 19.4678392058987, 3.77; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 4.4480392058987, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 4.4480392058987, 0.0499999999999994, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 6.3980392058987, 0.0499999999999991, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 6.3980392058987, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 6.4480392058987, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 6.4480392058987, 0.0499999999999991, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 8.3980392058987, 0.0499999999999989, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 8.3980392058987, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 8.4480392058987, 1.24, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 8.4480392058987, 0.0499999999999989, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 9.7480392058987, 0.0499999999999987, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 9.7480392058987, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, -0.526960794101305, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, -0.526960794101305, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 0.398039205898695, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 0.398039205898695, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz8, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 0.448039205898701, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 0.448039205898701, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 2.3980392058987, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 2.3980392058987, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5_Glz9, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.24450107237486, 2.4480392058987, 2.505, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 2.4480392058987, 1.29, !- X,Y,Z Vertex 2 {m}
  7.24450107237486, 4.3980392058987, 1.29, !- X,Y,Z Vertex 3 {m}
  7.24450107237486, 4.3980392058987, 2.505; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face6, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.24450107237486, 19.6178392058987, 3.8, !- X,Y,Z Vertex 1 {m}
  7.24450107237486, 19.6178392058987, 0,  !- X,Y,Z Vertex 2 {m}
  7.29400107237486, 19.6178392058987, 0,  !- X,Y,Z Vertex 3 {m}
  7.29400107237486, 19.6178392058987, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face7, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a3..Face12, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29400107237486, 19.6178392058987, 3.8, !- X,Y,Z Vertex 1 {m}
  7.29400107237486, 19.6178392058987, 0,  !- X,Y,Z Vertex 2 {m}
  7.29400107237487, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  7.29400107237487, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29400107237487, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  7.29400107237487, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  -1.37804943934293, 22.2552907561918, 0, !- X,Y,Z Vertex 3 {m}
  -1.37804943934293, 22.2552907561918, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz1, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.29308667237487, 22.2552907561917, 2.375, !- X,Y,Z Vertex 1 {m}
  7.29308667237487, 22.2552907561917, 0.05, !- X,Y,Z Vertex 2 {m}
  6.81672198729794, 22.2552907561917, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  6.81672198729794, 22.2552907561917, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz10, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz10, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04346484508432, 22.2552907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  4.04346484508432, 22.2552907561918, 2.425, !- X,Y,Z Vertex 2 {m}
  2.73183627397751, 22.2552907561918, 2.425, !- X,Y,Z Vertex 3 {m}
  2.73183627397751, 22.2552907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz11, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz11, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.68183627397751, 22.2552907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  2.68183627397751, 22.2552907561918, 2.425, !- X,Y,Z Vertex 2 {m}
  1.37020770287069, 22.2552907561918, 2.425, !- X,Y,Z Vertex 3 {m}
  1.37020770287069, 22.2552907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz12, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz12, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.32020770287069, 22.2552907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  1.32020770287069, 22.2552907561918, 2.425, !- X,Y,Z Vertex 2 {m}
  0.00857913176387953, 22.2552907561918, 2.425, !- X,Y,Z Vertex 3 {m}
  0.0085791317638794, 22.2552907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz13, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz13, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0414208682361125, 22.2552907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -0.0414208682361124, 22.2552907561918, 2.425, !- X,Y,Z Vertex 2 {m}
  -1.32804943934293, 22.2552907561918, 2.425, !- X,Y,Z Vertex 3 {m}
  -1.32804943934293, 22.2552907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz14, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz14, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74183627397751, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  1.74183627397751, 22.2552907561918, 0.0499999999999993, !- X,Y,Z Vertex 2 {m}
  1.3702077028707, 22.2552907561918, 0.0499999999999993, !- X,Y,Z Vertex 3 {m}
  1.3702077028707, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz15, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz15, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.62183627397751, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  3.62183627397751, 22.2552907561918, 2.184, !- X,Y,Z Vertex 2 {m}
  1.79183627397751, 22.2552907561918, 2.184, !- X,Y,Z Vertex 3 {m}
  1.79183627397752, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz16, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz16, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.62183627397751, 22.2552907561918, 2.134, !- X,Y,Z Vertex 1 {m}
  3.62183627397751, 22.2552907561918, 0.00091439999999955, !- X,Y,Z Vertex 2 {m}
  1.79183627397751, 22.2552907561918, 0.000914399999999326, !- X,Y,Z Vertex 3 {m}
  1.79183627397751, 22.2552907561918, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz2, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.76672198729794, 22.2552907561917, 2.375, !- X,Y,Z Vertex 1 {m}
  6.76672198729794, 22.2552907561917, 0.0499999999999999, !- X,Y,Z Vertex 2 {m}
  5.45509341619113, 22.2552907561918, 0.0499999999999998, !- X,Y,Z Vertex 3 {m}
  5.45509341619113, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz3, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.40509341619113, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  5.40509341619113, 22.2552907561918, 0.0499999999999998, !- X,Y,Z Vertex 2 {m}
  4.09346484508432, 22.2552907561918, 0.0499999999999996, !- X,Y,Z Vertex 3 {m}
  4.09346484508432, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz4, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04346484508432, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  4.04346484508432, 22.2552907561918, 0.0499999999999996, !- X,Y,Z Vertex 2 {m}
  3.67183627397751, 22.2552907561918, 0.0499999999999996, !- X,Y,Z Vertex 3 {m}
  3.67183627397751, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz5, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.32020770287069, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  1.32020770287069, 22.2552907561918, 0.0499999999999993, !- X,Y,Z Vertex 2 {m}
  0.00857913176387982, 22.2552907561918, 0.0499999999999991, !- X,Y,Z Vertex 3 {m}
  0.00857913176387953, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz6, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0414208682361123, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  -0.0414208682361121, 22.2552907561918, 0.0499999999999991, !- X,Y,Z Vertex 2 {m}
  -1.32804943934293, 22.2552907561918, 0.0499999999999989, !- X,Y,Z Vertex 3 {m}
  -1.32804943934293, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz7, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.29308667237487, 22.2552907561917, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  7.29308667237487, 22.2552907561917, 2.425, !- X,Y,Z Vertex 2 {m}
  6.81672198729794, 22.2552907561917, 2.425, !- X,Y,Z Vertex 3 {m}
  6.81672198729794, 22.2552907561917, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz8, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz8, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.76672198729794, 22.2552907561917, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  6.76672198729794, 22.2552907561917, 2.425, !- X,Y,Z Vertex 2 {m}
  5.45509341619113, 22.2552907561918, 2.425, !- X,Y,Z Vertex 3 {m}
  5.45509341619113, 22.2552907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz9, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz9, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.40509341619113, 22.2552907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  5.40509341619113, 22.2552907561918, 2.425, !- X,Y,Z Vertex 2 {m}
  4.09346484508432, 22.2552907561918, 2.425, !- X,Y,Z Vertex 3 {m}
  4.09346484508432, 22.2552907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face9, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37804943934293, 22.2552907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.37804943934293, 22.2552907561918, 0, !- X,Y,Z Vertex 2 {m}
  -1.37804943934293, 22.3317907561918, 0, !- X,Y,Z Vertex 3 {m}
  -1.37804943934293, 22.3317907561918, 3.8; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  573.363738933226,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22260055840477, 30.6405407561917, 0,  !- X,Y,Z Vertex 1 {m}
  8.22260055840475, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  -1.37804943934293, 22.2552907561918, 0, !- X,Y,Z Vertex 3 {m}
  -1.37804943934293, 22.3317907561918, 0, !- X,Y,Z Vertex 4 {m}
  -9.84879943934293, 22.3317907561918, 0, !- X,Y,Z Vertex 5 {m}
  -9.84879943934293, 30.6405407561917, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.84879943934293, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 30.6405407561917, 0, !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 22.3317907561918, 0, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 22.3317907561918, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.84879943934293, 30.4905407560393, 1.24, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 30.4905407560393, 0.05, !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 29.6655407560393, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 29.6655407560393, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1_Glz10, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.84879943934293, 29.6155407558869, 2.505, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 29.6155407558869, 1.29, !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 27.6655407558869, 1.29, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 27.6655407558869, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.84879943934293, 27.6155407558869, 1.24, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 27.6155407558869, 0.0499999999999996, !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 25.6655407558869, 0.0499999999999994, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 25.6655407558869, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.84879943934293, 25.6155407558869, 1.24, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 25.6155407558869, 0.0499999999999994, !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 23.6655407558869, 0.0499999999999991, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 23.6655407558869, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.84879943934293, 23.6155407558869, 1.24, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 23.6155407558869, 0.0499999999999991, !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 22.5332907561918, 0.049999999999999, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 22.5332907561918, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.84879943934293, 30.4905407560393, 2.505, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 30.4905407560393, 1.29, !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 29.6655407560393, 1.29, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 29.6655407560393, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.84879943934293, 27.6155407558869, 2.505, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 27.6155407558869, 1.29, !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 25.6655407558869, 1.29, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 25.6655407558869, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.84879943934293, 25.6155407558869, 2.505, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 25.6155407558869, 1.29, !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 23.6655407558869, 1.29, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 23.6655407558869, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1_Glz8, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.84879943934293, 23.6155407558869, 2.505, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 23.6155407558869, 1.29, !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 22.5332907561918, 1.29, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 22.5332907561918, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1_Glz9, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.84879943934293, 29.6155407558869, 1.24, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 29.6155407558869, 0.0499999999999999, !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 27.6655407558869, 0.0499999999999996, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 27.6655407558869, 1.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22260055840477, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.22260055840477, 30.6405407561917, 0,  !- X,Y,Z Vertex 2 {m}
  -9.84879943934293, 30.6405407561917, 0, !- X,Y,Z Vertex 3 {m}
  -9.84879943934293, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59760055840477, 30.6405407561917, 1.24, !- X,Y,Z Vertex 1 {m}
  6.59760055840477, 30.6405407561917, 0.0499999999999998, !- X,Y,Z Vertex 2 {m}
  5.67260055840477, 30.6405407561917, 0.0499999999999997, !- X,Y,Z Vertex 3 {m}
  5.67260055840477, 30.6405407561917, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz10, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59760055840477, 30.6405407561917, 2.505, !- X,Y,Z Vertex 1 {m}
  6.59760055840477, 30.6405407561917, 1.29, !- X,Y,Z Vertex 2 {m}
  5.67260055840477, 30.6405407561917, 1.29, !- X,Y,Z Vertex 3 {m}
  5.67260055840477, 30.6405407561917, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz11, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.62260055840476, 30.6405407561917, 2.505, !- X,Y,Z Vertex 1 {m}
  5.62260055840476, 30.6405407561917, 1.29, !- X,Y,Z Vertex 2 {m}
  3.67260055840476, 30.6405407561917, 1.29, !- X,Y,Z Vertex 3 {m}
  3.67260055840476, 30.6405407561917, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz12, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.62260055840476, 30.6405407561917, 2.505, !- X,Y,Z Vertex 1 {m}
  3.62260055840477, 30.6405407561917, 1.29, !- X,Y,Z Vertex 2 {m}
  1.67260055840476, 30.6405407561917, 1.29, !- X,Y,Z Vertex 3 {m}
  1.67260055840476, 30.6405407561917, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz13, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.62260055840476, 30.6405407561917, 2.505, !- X,Y,Z Vertex 1 {m}
  1.62260055840476, 30.6405407561917, 1.29, !- X,Y,Z Vertex 2 {m}
  -0.32739944159524, 30.6405407561917, 1.29, !- X,Y,Z Vertex 3 {m}
  -0.32739944159524, 30.6405407561917, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz14, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.377399441595235, 30.6405407561917, 2.505, !- X,Y,Z Vertex 1 {m}
  -0.377399441595235, 30.6405407561917, 1.29, !- X,Y,Z Vertex 2 {m}
  -2.32739944159523, 30.6405407561917, 1.29, !- X,Y,Z Vertex 3 {m}
  -2.32739944159523, 30.6405407561917, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz15, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.37739944159524, 30.6405407561917, 2.505, !- X,Y,Z Vertex 1 {m}
  -2.37739944159524, 30.6405407561917, 1.29, !- X,Y,Z Vertex 2 {m}
  -4.32739944159524, 30.6405407561917, 1.29, !- X,Y,Z Vertex 3 {m}
  -4.32739944159524, 30.6405407561917, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz16, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.37739944159524, 30.6405407561917, 2.505, !- X,Y,Z Vertex 1 {m}
  -4.37739944159524, 30.6405407561917, 1.29, !- X,Y,Z Vertex 2 {m}
  -6.32739944159523, 30.6405407561917, 1.29, !- X,Y,Z Vertex 3 {m}
  -6.32739944159523, 30.6405407561917, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz17, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.37739944159524, 30.6405407561917, 2.505, !- X,Y,Z Vertex 1 {m}
  -6.37739944159524, 30.6405407561917, 1.29, !- X,Y,Z Vertex 2 {m}
  -8.32739944159524, 30.6405407561917, 1.29, !- X,Y,Z Vertex 3 {m}
  -8.32739944159524, 30.6405407561917, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz18, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.37739944159524, 30.6405407561917, 2.505, !- X,Y,Z Vertex 1 {m}
  -8.37739944159524, 30.6405407561917, 1.29, !- X,Y,Z Vertex 2 {m}
  -9.69879943934293, 30.6405407561917, 1.29, !- X,Y,Z Vertex 3 {m}
  -9.69879943934293, 30.6405407561917, 2.505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.62260055840476, 30.6405407561917, 1.24, !- X,Y,Z Vertex 1 {m}
  5.62260055840476, 30.6405407561917, 0.0499999999999997, !- X,Y,Z Vertex 2 {m}
  3.67260055840476, 30.6405407561917, 0.0499999999999994, !- X,Y,Z Vertex 3 {m}
  3.67260055840476, 30.6405407561917, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.62260055840477, 30.6405407561917, 1.24, !- X,Y,Z Vertex 1 {m}
  3.62260055840477, 30.6405407561917, 0.0499999999999994, !- X,Y,Z Vertex 2 {m}
  1.67260055840476, 30.6405407561917, 0.0499999999999992, !- X,Y,Z Vertex 3 {m}
  1.67260055840476, 30.6405407561917, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.62260055840476, 30.6405407561917, 1.24, !- X,Y,Z Vertex 1 {m}
  1.62260055840476, 30.6405407561917, 0.0499999999999992, !- X,Y,Z Vertex 2 {m}
  -0.32739944159524, 30.6405407561917, 0.049999999999999, !- X,Y,Z Vertex 3 {m}
  -0.32739944159524, 30.6405407561917, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.377399441595235, 30.6405407561917, 1.24, !- X,Y,Z Vertex 1 {m}
  -0.377399441595235, 30.6405407561917, 0.049999999999999, !- X,Y,Z Vertex 2 {m}
  -2.32739944159523, 30.6405407561917, 0.0499999999999987, !- X,Y,Z Vertex 3 {m}
  -2.32739944159523, 30.6405407561917, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.37739944159524, 30.6405407561917, 1.24, !- X,Y,Z Vertex 1 {m}
  -2.37739944159524, 30.6405407561917, 0.0499999999999987, !- X,Y,Z Vertex 2 {m}
  -4.32739944159524, 30.6405407561917, 0.0499999999999985, !- X,Y,Z Vertex 3 {m}
  -4.32739944159524, 30.6405407561917, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.37739944159524, 30.6405407561917, 1.24, !- X,Y,Z Vertex 1 {m}
  -4.37739944159524, 30.6405407561917, 0.0499999999999985, !- X,Y,Z Vertex 2 {m}
  -6.32739944159523, 30.6405407561917, 0.0499999999999982, !- X,Y,Z Vertex 3 {m}
  -6.32739944159523, 30.6405407561917, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz8, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.37739944159524, 30.6405407561917, 1.24, !- X,Y,Z Vertex 1 {m}
  -6.37739944159524, 30.6405407561917, 0.0499999999999982, !- X,Y,Z Vertex 2 {m}
  -8.32739944159524, 30.6405407561917, 0.049999999999998, !- X,Y,Z Vertex 3 {m}
  -8.32739944159524, 30.6405407561917, 1.24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10_Glz9, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face10, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.37739944159524, 30.6405407561917, 1.24, !- X,Y,Z Vertex 1 {m}
  -8.37739944159524, 30.6405407561917, 0.049999999999998, !- X,Y,Z Vertex 2 {m}
  -9.69879943934293, 30.6405407561917, 0.0499999999999978, !- X,Y,Z Vertex 3 {m}
  -9.69879943934293, 30.6405407561917, 1.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face11_0, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003489e..Face0_5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934292, 22.4082907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 22.3317907561918, 3.8, !- X,Y,Z Vertex 2 {m}
  -1.37804943934293, 22.3317907561918, 3.8, !- X,Y,Z Vertex 3 {m}
  -1.37804943934293, 22.2552907561918, 3.8, !- X,Y,Z Vertex 4 {m}
  8.22260055840475, 22.2552907561917, 3.8, !- X,Y,Z Vertex 5 {m}
  8.22260055840475, 22.4082907561917, 3.8, !- X,Y,Z Vertex 6 {m}
  7.04450107237487, 22.4082907561917, 3.8, !- X,Y,Z Vertex 7 {m}
  7.04450107237487, 24.6082907561917, 3.8, !- X,Y,Z Vertex 8 {m}
  4.74450107237487, 24.6082907561917, 3.8, !- X,Y,Z Vertex 9 {m}
  4.74450107237487, 22.4082907561917, 3.8; !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face11_1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_f6fcc905-8d54-487d-ba6b-f29c2dbf5b18-0006671b..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.11260055840476, 26.8582907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.11260055840476, 24.6082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  8.22260055840476, 24.6082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  8.22260055840476, 26.8582907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face11_2, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034885..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04450107237487, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  7.04450107237487, 22.4082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  8.22260055840475, 22.4082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  8.22260055840476, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face11_3, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034881..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74450107237487, 26.8582907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  4.74450107237487, 24.6082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  8.11260055840476, 24.6082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  8.11260055840476, 26.8582907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face11_4, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003487f..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.94450107237488, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  1.94450107237487, 22.4082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  4.74450107237487, 22.4082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  4.74450107237487, 26.8582907561917, 3.8, !- X,Y,Z Vertex 4 {m}
  8.22260055840476, 26.8582907561917, 3.8, !- X,Y,Z Vertex 5 {m}
  8.22260055840477, 30.6405407561917, 3.8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face11_5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034864..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.84879943934293, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 22.3317907561918, 3.8, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 22.3317907561918, 3.8, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 22.4082907561918, 3.8, !- X,Y,Z Vertex 4 {m}
  1.94450107237487, 22.4082907561917, 3.8, !- X,Y,Z Vertex 5 {m}
  1.94450107237488, 30.6405407561917, 3.8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.84879943934293, 22.3317907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -9.84879943934293, 22.3317907561918, 0, !- X,Y,Z Vertex 2 {m}
  -4.08579943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 3 {m}
  -4.08579943934292, 22.3317907561918, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b3a0..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08579943934292, 22.3317907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -4.08579943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 2 {m}
  -1.51654943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 3 {m}
  -1.51654943934292, 22.3317907561918, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face10, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51654943934292, 22.3317907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.51654943934292, 22.3317907561918, 0, !- X,Y,Z Vertex 2 {m}
  -1.37804943934293, 22.3317907561918, 0, !- X,Y,Z Vertex 3 {m}
  -1.37804943934293, 22.3317907561918, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37804943934293, 22.3317907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.37804943934293, 22.3317907561918, 0, !- X,Y,Z Vertex 2 {m}
  -1.37804943934293, 22.2552907561918, 0, !- X,Y,Z Vertex 3 {m}
  -1.37804943934293, 22.2552907561918, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37804943934293, 22.2552907561918, 3.8, !- X,Y,Z Vertex 1 {m}
  -1.37804943934293, 22.2552907561918, 0, !- X,Y,Z Vertex 2 {m}
  7.29400107237487, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  7.29400107237487, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz1, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.81672198729794, 22.2552907561917, 2.375, !- X,Y,Z Vertex 1 {m}
  6.81672198729794, 22.2552907561917, 0.049999999999999, !- X,Y,Z Vertex 2 {m}
  7.29308667237487, 22.2552907561917, 0.0499999999999989, !- X,Y,Z Vertex 3 {m}
  7.29308667237487, 22.2552907561917, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz10, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz10, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.73183627397751, 22.2552907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  2.73183627397751, 22.2552907561918, 2.425, !- X,Y,Z Vertex 2 {m}
  4.04346484508432, 22.2552907561918, 2.425, !- X,Y,Z Vertex 3 {m}
  4.04346484508432, 22.2552907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz11, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz11, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.37020770287069, 22.2552907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  1.37020770287069, 22.2552907561918, 2.425, !- X,Y,Z Vertex 2 {m}
  2.68183627397751, 22.2552907561918, 2.425, !- X,Y,Z Vertex 3 {m}
  2.68183627397751, 22.2552907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz12, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz12, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00857913176387917, 22.2552907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  0.00857913176387904, 22.2552907561918, 2.425, !- X,Y,Z Vertex 2 {m}
  1.32020770287069, 22.2552907561918, 2.425, !- X,Y,Z Vertex 3 {m}
  1.32020770287069, 22.2552907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz13, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz13, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.32804943934293, 22.2552907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  -1.32804943934293, 22.2552907561918, 2.425, !- X,Y,Z Vertex 2 {m}
  -0.0414208682361128, 22.2552907561918, 2.425, !- X,Y,Z Vertex 3 {m}
  -0.0414208682361127, 22.2552907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz14, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz14, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.3702077028707, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  1.3702077028707, 22.2552907561918, 0.0499999999999997, !- X,Y,Z Vertex 2 {m}
  1.74183627397751, 22.2552907561918, 0.0499999999999996, !- X,Y,Z Vertex 3 {m}
  1.74183627397751, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz15, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz15, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.79183627397751, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  1.79183627397751, 22.2552907561918, 2.184, !- X,Y,Z Vertex 2 {m}
  3.62183627397751, 22.2552907561918, 2.184, !- X,Y,Z Vertex 3 {m}
  3.62183627397751, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz16, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz16, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.79183627397751, 22.2552907561918, 2.134, !- X,Y,Z Vertex 1 {m}
  1.79183627397751, 22.2552907561918, 0.000914399999999612, !- X,Y,Z Vertex 2 {m}
  3.62183627397751, 22.2552907561918, 0.000914399999999388, !- X,Y,Z Vertex 3 {m}
  3.62183627397751, 22.2552907561918, 2.134; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz2, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.45509341619113, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  5.45509341619113, 22.2552907561918, 0.0499999999999992, !- X,Y,Z Vertex 2 {m}
  6.76672198729794, 22.2552907561917, 0.049999999999999, !- X,Y,Z Vertex 3 {m}
  6.76672198729794, 22.2552907561917, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz3, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09346484508432, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  4.09346484508431, 22.2552907561918, 0.0499999999999993, !- X,Y,Z Vertex 2 {m}
  5.40509341619113, 22.2552907561918, 0.0499999999999992, !- X,Y,Z Vertex 3 {m}
  5.40509341619113, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz4, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.67183627397751, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  3.67183627397751, 22.2552907561918, 0.0499999999999994, !- X,Y,Z Vertex 2 {m}
  4.04346484508432, 22.2552907561918, 0.0499999999999993, !- X,Y,Z Vertex 3 {m}
  4.04346484508432, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz5, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00857913176387903, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  0.00857913176387875, 22.2552907561918, 0.0499999999999998, !- X,Y,Z Vertex 2 {m}
  1.32020770287069, 22.2552907561918, 0.0499999999999997, !- X,Y,Z Vertex 3 {m}
  1.32020770287069, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz6, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.32804943934293, 22.2552907561918, 2.375, !- X,Y,Z Vertex 1 {m}
  -1.32804943934293, 22.2552907561918, 0.05, !- X,Y,Z Vertex 2 {m}
  -0.0414208682361131, 22.2552907561918, 0.0499999999999998, !- X,Y,Z Vertex 3 {m}
  -0.0414208682361129, 22.2552907561918, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz7, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.81672198729794, 22.2552907561917, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  6.81672198729794, 22.2552907561917, 2.425, !- X,Y,Z Vertex 2 {m}
  7.29308667237487, 22.2552907561917, 2.425, !- X,Y,Z Vertex 3 {m}
  7.29308667237487, 22.2552907561917, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz8, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz8, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.45509341619113, 22.2552907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  5.45509341619113, 22.2552907561918, 2.425, !- X,Y,Z Vertex 2 {m}
  6.76672198729794, 22.2552907561917, 2.425, !- X,Y,Z Vertex 3 {m}
  6.76672198729794, 22.2552907561917, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6_Glz9, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face6, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b498..Face8_Glz9, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09346484508432, 22.2552907561918, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  4.09346484508432, 22.2552907561918, 2.425, !- X,Y,Z Vertex 2 {m}
  5.40509341619113, 22.2552907561918, 2.425, !- X,Y,Z Vertex 3 {m}
  5.40509341619113, 22.2552907561918, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face7, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a3..Face11, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29400107237487, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  7.29400107237487, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  8.22260055840475, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  8.22260055840475, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face7_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face7, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a3..Face11_Glz1, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.29704907237487, 22.2552907561917, 2.375, !- X,Y,Z Vertex 1 {m}
  7.29704907237487, 22.2552907561917, 0.05, !- X,Y,Z Vertex 2 {m}
  8.10335055840476, 22.2552907561917, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  8.10335055840476, 22.2552907561917, 2.375; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face7_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Single Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face7, !- Building Surface Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a3..Face11_Glz2, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.29704907237487, 22.2552907561917, 3.48500000000151, !- X,Y,Z Vertex 1 {m}
  7.29704907237487, 22.2552907561917, 2.425, !- X,Y,Z Vertex 2 {m}
  8.10335055840476, 22.2552907561917, 2.425, !- X,Y,Z Vertex 3 {m}
  8.10335055840476, 22.2552907561917, 3.48500000000151; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face8, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22260055840475, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.22260055840475, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  8.22260055840476, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  8.22260055840476, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face9, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22260055840476, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.22260055840476, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  8.22260055840477, 30.6405407561917, 0,  !- X,Y,Z Vertex 3 {m}
  8.22260055840477, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  90.7732979999993,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 30.6405407561917, 0,  !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  8.22260055840476, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  8.22260055840477, 30.6405407561917, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  12.1826005584048, 30.6405407561917, 0,  !- X,Y,Z Vertex 3 {m}
  12.1826005584048, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 30.6405407561917, 0,  !- X,Y,Z Vertex 2 {m}
  8.22260055840477, 30.6405407561917, 0,  !- X,Y,Z Vertex 3 {m}
  8.22260055840477, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0001005584048, 30.6405407561917, 2.13500000000001, !- X,Y,Z Vertex 1 {m}
  10.0001005584048, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 2 {m}
  9.08510055840478, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 3 {m}
  9.08510055840478, 30.6405407561917, 2.13500000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3201005584048, 30.6405407561917, 2.13500000000001, !- X,Y,Z Vertex 1 {m}
  11.3201005584048, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 2 {m}
  10.4051005584048, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 3 {m}
  10.4051005584048, 30.6405407561917, 2.13500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22260055840477, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.22260055840477, 30.6405407561917, 0,  !- X,Y,Z Vertex 2 {m}
  8.22260055840476, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  8.22260055840476, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22260055840476, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.22260055840476, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  12.1826005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  12.1826005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face5_0, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034889..Face0_3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0126005584048, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.0126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  12.1826005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  12.1826005584048, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face5_1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_f6fcc905-8d54-487d-ba6b-f29c2dbf5b18-0006671b..Face0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22260055840476, 26.8582907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.22260055840476, 24.6082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  8.51260055840476, 24.6082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  8.51260055840476, 26.8582907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face5_2, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034887..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.41260055840477, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.41260055840476, 26.8582907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  12.0126005584048, 26.8582907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  12.0126005584048, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face5_3, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034883..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.51260055840476, 26.8582907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.51260055840476, 24.6082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  12.0126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  12.0126005584048, 26.8582907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face5_4, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003487f..Face0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22260055840477, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.22260055840476, 26.8582907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  8.41260055840476, 26.8582907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  8.41260055840477, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  35.4079439999997,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  8.22260055840475, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  8.22260055840476, 24.6082907561917, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b499..Face8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22260055840476, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.22260055840476, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  8.22260055840475, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  8.22260055840475, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a3..Face10, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22260055840475, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.22260055840475, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  12.1826005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  12.1826005584048, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  12.1826005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  12.1826005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  8.22260055840476, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  8.22260055840476, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b..Face5_0, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003489e..Face0_4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.71260055840476, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  9.71260055840476, 22.4082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  8.22260055840475, 22.4082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  8.22260055840475, 22.2552907561917, 3.8, !- X,Y,Z Vertex 4 {m}
  12.1826005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 5 {m}
  12.1826005584048, 22.4082907561917, 3.8, !- X,Y,Z Vertex 6 {m}
  12.0126005584048, 22.4082907561917, 3.8, !- X,Y,Z Vertex 7 {m}
  12.0126005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b..Face5_1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034889..Face0_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.0126005584048, 22.4082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  12.1826005584048, 22.4082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  12.1826005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b..Face5_2, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034885..Face0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22260055840476, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  8.22260055840475, 22.4082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  9.71260055840476, 22.4082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  9.71260055840476, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  24.4994359999998,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9226005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 1 {m}
  14.9226005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  12.1826005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  12.1826005584048, 24.6082907561917, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49b..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  12.1826005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  12.1826005584048, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a3..Face9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  14.9226005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  14.9226005584048, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9226005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  14.9226005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  14.9226005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  14.9226005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9226005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  14.9226005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  12.1826005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  12.1826005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c..Face5_0, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003489e..Face0_3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 22.4082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  14.9226005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  14.9226005584048, 22.4082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c..Face5_1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034889..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 22.4082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  14.9226005584048, 22.4082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  14.9226005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  167.321542999999,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2026005584048, 30.6405407561917, 0,  !- X,Y,Z Vertex 1 {m}
  18.2026005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  14.9226005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  14.9226005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 4 {m}
  12.1826005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 5 {m}
  12.1826005584048, 30.6405407561917, 0;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2026005584048, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  18.2026005584048, 30.6405407561917, 0,  !- X,Y,Z Vertex 2 {m}
  12.1826005584048, 30.6405407561917, 0,  !- X,Y,Z Vertex 3 {m}
  12.1826005584048, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.8441005584048, 30.6405407561917, 2.13500000000001, !- X,Y,Z Vertex 1 {m}
  13.8441005584048, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 2 {m}
  12.9291005584048, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 3 {m}
  12.9291005584048, 30.6405407561917, 2.13500000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0481005584048, 30.6405407561917, 2.13500000000001, !- X,Y,Z Vertex 1 {m}
  15.0481005584048, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 2 {m}
  14.1331005584048, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 3 {m}
  14.1331005584048, 30.6405407561917, 2.13500000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face1_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.2521005584048, 30.6405407561917, 2.13500000000001, !- X,Y,Z Vertex 1 {m}
  16.2521005584048, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 2 {m}
  15.3371005584048, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 3 {m}
  15.3371005584048, 30.6405407561917, 2.13500000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face1_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.4561005584048, 30.6405407561917, 2.13500000000001, !- X,Y,Z Vertex 1 {m}
  17.4561005584048, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 2 {m}
  16.5411005584048, 30.6405407561917, 0.915000000000017, !- X,Y,Z Vertex 3 {m}
  16.5411005584048, 30.6405407561917, 2.13500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49a..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 30.6405407561917, 0,  !- X,Y,Z Vertex 2 {m}
  12.1826005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  12.1826005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  14.9226005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  14.9226005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49c..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9226005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  14.9226005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  14.9226005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  14.9226005584048, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a3..Face8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9226005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  14.9226005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  18.2026005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  18.2026005584048, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face6, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2026005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  18.2026005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  18.2026005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 3 {m}
  18.2026005584048, 27.8890407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face7, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2026005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  18.2026005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 2 {m}
  18.2026005584048, 30.6405407561917, 0,  !- X,Y,Z Vertex 3 {m}
  18.2026005584048, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face8_0, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003489e..Face0_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9226005584048, 22.4082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  14.9226005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  18.2026005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  18.2026005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 4 {m}
  17.2126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 5 {m}
  17.2126005584048, 22.4082907561917, 3.8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face8_1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003488b..Face0_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2126005584048, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  17.2126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  18.2026005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  18.2026005584048, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face8_2, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034889..Face0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1826005584048, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  12.1826005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  14.9226005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  14.9226005584048, 22.4082907561917, 3.8, !- X,Y,Z Vertex 4 {m}
  17.2126005584048, 22.4082907561917, 3.8, !- X,Y,Z Vertex 5 {m}
  17.2126005584048, 30.6405407561917, 3.8; !- X,Y,Z Vertex 6 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  65.5185461268683,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4688999096551, 30.6405407561917, 0,  !- X,Y,Z Vertex 1 {m}
  24.4688999096551, 27.8890407561917, 0,  !- X,Y,Z Vertex 2 {m}
  18.2026005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 3 {m}
  18.2026005584048, 30.6405407561917, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4688999096551, 27.8890407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  24.4688999096551, 27.8890407561917, 0,  !- X,Y,Z Vertex 2 {m}
  24.4688999096551, 30.6405407561917, 0,  !- X,Y,Z Vertex 3 {m}
  24.4688999096551, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4688999096551, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  24.4688999096551, 30.6405407561917, 0,  !- X,Y,Z Vertex 2 {m}
  18.2026005584048, 30.6405407561917, 0,  !- X,Y,Z Vertex 3 {m}
  18.2026005584048, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2026005584048, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  18.2026005584048, 30.6405407561917, 0,  !- X,Y,Z Vertex 2 {m}
  18.2026005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 3 {m}
  18.2026005584048, 27.8890407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2026005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  18.2026005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 27.8890407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2126005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  21.2126005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 2 {m}
  24.4688999096551, 27.8890407561917, 0,  !- X,Y,Z Vertex 3 {m}
  24.4688999096551, 27.8890407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e..Face6_0, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034898..Face0_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9126005584048, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  19.9126005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 2 {m}
  24.4688999096551, 27.8890407561917, 3.8, !- X,Y,Z Vertex 3 {m}
  24.4688999096551, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e..Face6_1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003488b..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2026005584048, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  18.2026005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 2 {m}
  19.9126005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 3 {m}
  19.9126005584048, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  64.4388324999997,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2126005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 1 {m}
  21.2126005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  18.2026005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  18.2026005584048, 27.8890407561917, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49d..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2026005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  18.2026005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 2 {m}
  18.2026005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  18.2026005584048, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a3..Face7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2026005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  18.2026005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2126005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  21.2126005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  21.2126005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 27.8890407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2126005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  21.2126005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 2 {m}
  18.2026005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 3 {m}
  18.2026005584048, 27.8890407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face6_0, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003489e..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2026005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  18.2026005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face6_1, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034898..Face0_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9126005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  19.9126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 27.8890407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face6_2, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003488b..Face0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2026005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  18.2026005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  19.9126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  19.9126005584048, 27.8890407561917, 3.8; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  40.5957955671357,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4688999096551, 27.8890407561917, 0,  !- X,Y,Z Vertex 1 {m}
  24.4688999096551, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 27.8890407561917, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4688999096551, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  24.4688999096551, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  24.4688999096551, 27.8890407561917, 0,  !- X,Y,Z Vertex 3 {m}
  24.4688999096551, 27.8890407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49e..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4688999096551, 27.8890407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  24.4688999096551, 27.8890407561917, 0,  !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 27.8890407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2126005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  21.2126005584048, 27.8890407561917, 0,  !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  21.2126005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  23.8688999096551, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  23.8688999096551, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_743f5bbc-171d-429b-9814-74ba7d31f499-0006658f..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8688999096551, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  23.8688999096551, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  24.4688999096551, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  24.4688999096551, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0..Face6, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-00034898..Face0_0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2126005584048, 27.8890407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  21.2126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  24.4688999096551, 24.6082907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  24.4688999096551, 27.8890407561917, 3.8; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  23.7510350192698,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8688999096551, 24.6082907561917, 0,  !- X,Y,Z Vertex 1 {m}
  23.8688999096551, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 24.6082907561917, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b49f..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  21.2126005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a3..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2126005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  21.2126005584048, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  23.8688999096551, 22.2552907561917, 0,  !- X,Y,Z Vertex 3 {m}
  23.8688999096551, 22.2552907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_743f5bbc-171d-429b-9814-74ba7d31f499-0006658f..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8688999096551, 22.2552907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  23.8688999096551, 22.2552907561917, 0,  !- X,Y,Z Vertex 2 {m}
  23.8688999096551, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  23.8688999096551, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a0..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8688999096551, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  23.8688999096551, 24.6082907561917, 0,  !- X,Y,Z Vertex 2 {m}
  21.2126005584048, 24.6082907561917, 0,  !- X,Y,Z Vertex 3 {m}
  21.2126005584048, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a1_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_a79add17-780f-499e-a863-104a9aa9c91e-0003489a..Face0, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2126005584048, 24.6082907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  21.2126005584048, 22.2552907561917, 3.8, !- X,Y,Z Vertex 2 {m}
  23.8688999096551, 22.2552907561917, 3.8, !- X,Y,Z Vertex 3 {m}
  23.8688999096551, 24.6082907561917, 3.8; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  80.399747825,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2_Space, !- Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3603999096551, 30.6405407561917, 0,  !- X,Y,Z Vertex 1 {m}
  27.3603999096551, 23.3232907561917, 0,  !- X,Y,Z Vertex 2 {m}
  24.4688999096551, 23.3232907561917, 0,  !- X,Y,Z Vertex 3 {m}
  24.4688999096551, 30.6405407561917, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3603999096551, 23.3232907561917, 3.8, !- X,Y,Z Vertex 1 {m}
  27.3603999096551, 23.3232907561917, 0,  !- X,Y,Z Vertex 2 {m}
  27.3603999096551, 30.6405407561917, 0,  !- X,Y,Z Vertex 3 {m}
  27.3603999096551, 30.6405407561917, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2, !- Zone Name
  Room_50383581-0df4-4a83-bafb-ea6cc3265f8b-0002b4a2_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3603999096551, 30.6405407561917, 3.8, !- X,Y,Z Vertex 1 {m}
  27.3603999096551, 30.6405407561917, 0,  !- X,Y,Z Vertex 2 {m}
  24.4688999096551, 30.6405407561917, 0,  !- X,Y,Z Vertex 3 {m}
