
OS:Version,
  {791b3d64-cd72-483e-b9ee-25572c3b0e59}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Output:Variable,
  {979b6009-c277-4244-a77a-04bba1581e62}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {f70fc8c3-df03-4d71-859b-f5e0783c8a1c}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {f0b901d4-a3aa-4b8f-aac8-80f5db90b181}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {c303f15d-474c-4c14-ab18-027dc51c6a24}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {2bb88515-2fb1-451b-8862-aed8e8e7d514}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {8b86df56-bdb7-4bc7-824f-484d90bcfe5b}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {79f26ace-24ce-4126-be59-8309edcd9c56}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {9c61fbbb-7d55-401f-a0a8-06e60cd02389}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {b2e1e78f-737e-45a5-97e8-69621508e718}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {fee094cd-3844-461c-9f41-aadc8a011f24}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  District Cooling Water Energy,          !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {64086cbf-8f90-4edc-af60-9c7a7fc1fad4}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  District Heating Water Energy,          !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {fdc04145-6d5b-43a1-9b0d-df36c84fbf4f}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {5a138eb3-a9db-4b4b-9001-ed4bccc158ab}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Facility Net Purchased Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {fa398874-6eb4-4da1-8a02-2665a798d248}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {69cf05a1-66dc-4724-adce-4394778b39c0}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {6409a196-4aaf-4e52-993f-14d13634cf30}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Generator Produced DC Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {0ae8fd27-1357-4730-8598-69d269242d69}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Heat Pump Electricity Energy,           !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {237c1abf-6569-4cf5-bb66-0009cb708c47}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {33e2244d-5741-4d47-ad2a-ad4cf64d929b}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {f3242a4e-25a2-4c80-b0df-7196874f9f12}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {5572cf13-2ec8-433d-b412-20db87d86a7b}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {8c8023d3-8d89-4b89-a3fc-dfd57da686cd}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Supplemental_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {14d15f9a-a6f2-44a4-a3c2-d80316f2ffa0}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {ef6a0d0c-ec11-424f-b6d1-64faef976ec5}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {2889f216-c55c-4271-ba9f-1130916ca71c}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {806f3a28-7aa1-46f9-9279-f32925c58a55}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {86e09f4e-35f5-46ca-a83e-f11dd0ada5c2}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {455e8024-6b6f-468e-8bca-a3ba35458b92}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {68f02ab3-0489-4218-8660-c0f07e9beb3f}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {068db83c-c91c-48e8-9297-3a7d85ba1c9d}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {c3e20f83-3d82-4b5e-909f-43db385a996d}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {e8a4ab34-dd81-4e15-854e-72c6178a18d3}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {ea861d78-593d-4cb1-abd0-8a6e3842fe02}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {e644f1ff-5360-4a8c-adf6-ed9d7fc9d88f}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {a95ab993-d294-4d8e-bb8a-778b02ec03f7}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {aad33c46-9bc7-49e7-8a83-48a3ff068b24}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {8b4419bb-410e-4060-b3b3-18d6f1e4fa79}, !- Handle
  Output Variable 37,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {40f66a6d-3c82-428c-b909-258f5ab5d662}, !- Handle
  Output Variable 38,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {57223a2f-2f1f-4a6c-87c5-f6c9f4408a5d}, !- Handle
  Output Variable 39,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {ad276c70-0101-4f91-bc88-013e5859e89c}, !- Handle
  Output Variable 40,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {87139bd6-f73c-43e8-a287-b643581647c7}, !- Handle
  Output Variable 41,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {a4b0efe6-9d8a-4164-8d0c-588f6216f6c6}, !- Handle
  AllSummary;                             !- Report Name 1

OS:OutputControl:ReportingTolerances,
  {520ead45-0a07-4a93-8d33-35901e998adf}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:YearDescription,
  {c847ebc6-c6fa-4f20-a87a-f07fb84fa069}, !- Handle
  2023,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {167283a3-af37-4d3e-ac92-b35019d1f49c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {a24c20af-fff0-4b36-a404-a79a28496f38}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Building,
  {389b19bb-151b-4d43-bafd-65756bb88f9c}, !- Handle
  OfficeBuilding,                         !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {82658ce3-c5ed-4bd8-b870-13c94a2a4728}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice;                           !- Standards Building Type

OS:SimulationControl,
  {5aefde0c-6c8b-44e8-83f7-d3714eae6f24}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:ShadowCalculation,
  {62cc825b-01d5-49f6-8286-5afc2b8f39ec}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {b237a767-c58a-4c60-a37a-a41d69934d72}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Site,
  {145a526d-667c-4b10-986f-8cbda76dc82e}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {6ca4f864-7acb-42c3-886a-a971205da624}, !- Handle
  CorrelationFromWeatherFile,             !- Calculation Method
  ,                                       !- Temperature Schedule Name
  ,                                       !- Annual Average Outdoor Air Temperature {C}
  ,                                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

OS:Schedule:Constant,
  {528376aa-eac3-4c04-9afb-4ae6c8b39491}, !- Handle
  Always On Discrete,                     !- Name
  {2bead3c0-3030-48f0-9a88-420ab2a3292e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2bead3c0-3030-48f0-9a88-420ab2a3292e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {6d4c63f9-f4e9-4080-90db-ce0f7360f9e7}, !- Handle
  Always Off Discrete,                    !- Name
  {9b8ce24d-0ca0-4d37-b427-e3d139dfdb8c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9b8ce24d-0ca0-4d37-b427-e3d139dfdb8c}, !- Handle
  {a7bc0c8e-5cad-4a68-b1a2-d2ef94457a3a}, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {9fc782f6-44c6-4e6a-bb61-dfe8470bff08}, !- Handle
  Always On Continuous,                   !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:ScheduleTypeLimits,
  {9cb0b1f2-803e-4bc6-b02e-2d99deaf8a04}, !- Handle
  {f8b5b1fc-9550-4131-91dd-7a6015f23c08}, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {1a7e7f06-c65d-4298-93e9-c7be4f673fdb}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {2821f6a8-c948-4e82-8812-1eeb24e01b32}, !- Handle
  Tree Transmittance,                     !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  {e1caa9fe-b4bd-4696-9d73-2b6d30c8dff1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1caa9fe-b4bd-4696-9d73-2b6d30c8dff1}, !- Handle
  Tree Transmittance_Day Schedule,        !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {33e43224-b2ab-4677-9bb7-8aa823962723}, !- Handle
  Generic Office Equipment,               !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  {a1e7b1d3-8fe4-4fce-95b2-cea73b2004df}, !- Default Day Schedule Name
  {eaf6e001-cdaf-4d92-ac0d-792ade1a9fdf}, !- Summer Design Day Schedule Name
  {2043c005-068f-4a49-87b7-2c3e06b0a86a}, !- Winter Design Day Schedule Name
  {68c5be94-3ab6-4cda-9c9a-6590503f8225}; !- Holiday Schedule Name

OS:Schedule:Day,
  {a1e7b1d3-8fe4-4fce-95b2-cea73b2004df}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sun,   !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {9da8104a-bb38-4f21-9e41-ac055c6df140}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47411e80-2334-4d56-9f2a-d97e8bf3e8e6}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10741418-ee76-44af-96cb-a8b674c3cdab}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat,   !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {99be9025-2356-4c49-ad53-19743b1ca8e6}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,  !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {68c5be94-3ab6-4cda-9c9a-6590503f8225}, !- Handle
  {c390759b-648a-405f-a0a8-d511ff4e372e}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {eaf6e001-cdaf-4d92-ac0d-792ade1a9fdf}, !- Handle
  {0ac7fc20-98d0-47ed-a75c-d6f8b8088979}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2043c005-068f-4a49-87b7-2c3e06b0a86a}, !- Handle
  {b9e6a823-5903-43ed-8c36-83cb2e1096ad}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33fc8f59-0d30-4fc8-abf6-ed71f76b6b29}, !- Handle
  {26a7f860-1bb5-4969-86d9-be3f754fac90}, !- Name
  {33e43224-b2ab-4677-9bb7-8aa823962723}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a918e406-d9b8-41d1-ac8d-07400508c60f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a918e406-d9b8-41d1-ac8d-07400508c60f}, !- Handle
  {eeb419aa-bdfd-42eb-99cb-ead2b2eca8de}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Rule,
  {0fb071d5-3647-4173-8e94-91a24e960bf6}, !- Handle
  {9974cc26-bd6b-4cb9-a39d-bb5a683673b5}, !- Name
  {33e43224-b2ab-4677-9bb7-8aa823962723}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67b211f3-be18-41ff-97c2-a3b29c0a9ecc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67b211f3-be18-41ff-97c2-a3b29c0a9ecc}, !- Handle
  {c8f5a9c8-489b-4c2c-a7fe-76dc96167255}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Ruleset,
  {0ad45457-0604-4561-97f2-e33074cc6699}, !- Handle
  Generic Office Occupancy,               !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  {c8879340-cfec-492d-8f77-275a70776262}, !- Default Day Schedule Name
  {96879e38-6678-4409-aef1-0ad004a234ae}, !- Summer Design Day Schedule Name
  {5dd78977-e0a9-431c-83aa-66f5aec940d9}, !- Winter Design Day Schedule Name
  {4a0c3d8b-8ea0-4011-b543-e31ca82a0054}; !- Holiday Schedule Name

OS:Schedule:Day,
  {c8879340-cfec-492d-8f77-275a70776262}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Default,      !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1f92adbb-fdff-4b10-8e2a-0bdeafa0763c}, !- Handle
  OfficeMedium BLDG_OCC_SCH_SmrDsn,       !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ba0dfb7a-92f8-4fcf-8120-4ec505be34c7}, !- Handle
  OfficeMedium BLDG_OCC_SCH_WntrDsn,      !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3aef73c4-72fe-4dcb-a1e7-0b472c89fe4a}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Wkdy,         !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {1087f9c2-e180-491f-904a-e7211a21d2ba}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Sat,          !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {4a0c3d8b-8ea0-4011-b543-e31ca82a0054}, !- Handle
  {ed72e1cd-dce1-4d8b-a037-c54bedb118cf}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {96879e38-6678-4409-aef1-0ad004a234ae}, !- Handle
  {bb48e374-269b-487b-85f0-ff2c084acffc}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5dd78977-e0a9-431c-83aa-66f5aec940d9}, !- Handle
  {7c1bafb5-9d66-4577-95ff-b20ada68cd71}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffac81d2-70c6-4673-bcab-d0ea88916daa}, !- Handle
  {0456c15e-4d4b-4a92-9761-f5ddc5edef50}, !- Name
  {0ad45457-0604-4561-97f2-e33074cc6699}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e980f455-8688-4c36-9d19-adc62063baf3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e980f455-8688-4c36-9d19-adc62063baf3}, !- Handle
  {cbb7437c-81bc-4f83-ae9b-19c9edea4184}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {fe2e22df-f081-4d66-b8a6-e24e6b810d6b}, !- Handle
  {232e4880-c81f-4290-99c8-f1cb38a1ae33}, !- Name
  {0ad45457-0604-4561-97f2-e33074cc6699}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d394f7f6-7c72-4372-b4a6-48183064af0d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d394f7f6-7c72-4372-b4a6-48183064af0d}, !- Handle
  {2cf6b650-b581-4cff-88c7-381cd0282e80}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {2b2f1b67-5669-4ec9-99d9-f32b099332ae}, !- Handle
  Always Dim,                             !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  {a0f1752b-b49c-4485-b4d4-ccec1693e8c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0f1752b-b49c-4485-b4d4-ccec1693e8c0}, !- Handle
  Always Dim_Day Schedule,                !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {051b7779-6981-410e-970b-61eefd36a40c}, !- Handle
  Generic Office Infiltration,            !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  {42e137b4-81bf-4315-a98b-0707cb70df25}, !- Default Day Schedule Name
  {720370c4-d08e-4bcc-82e4-d92f5d155c48}, !- Summer Design Day Schedule Name
  {7929c7f5-9e6e-49b0-93e5-659b3583d8e0}, !- Winter Design Day Schedule Name
  {a097c972-1d99-4d5c-a874-bb5fe98ab73a}; !- Holiday Schedule Name

OS:Schedule:Day,
  {42e137b4-81bf-4315-a98b-0707cb70df25}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Default,    !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76866eb6-1fff-43b6-b548-58c2df3504ef}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c8109d0a-0dfb-474a-93f5-4a26523cbafd}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {128c8e49-12be-4bc6-b2f3-0b58439a519f}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy,       !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c079f237-6e79-498b-8fed-0a7c178f8bf4}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat,        !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a097c972-1d99-4d5c-a874-bb5fe98ab73a}, !- Handle
  {30b2b7d7-60f7-449e-bde5-679b650ba7c7}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {720370c4-d08e-4bcc-82e4-d92f5d155c48}, !- Handle
  {b7c00c01-9dee-4540-aadc-0aff45088e8a}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7929c7f5-9e6e-49b0-93e5-659b3583d8e0}, !- Handle
  {80d1e433-0946-4dcf-977d-3677de937f14}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04bc3dcf-9ffa-469d-92f5-689e2743da36}, !- Handle
  {c3105459-80c7-4f45-bd5d-48873eaf2c8b}, !- Name
  {051b7779-6981-410e-970b-61eefd36a40c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76ab07ae-ce02-4331-980e-2890bfef2959}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76ab07ae-ce02-4331-980e-2890bfef2959}, !- Handle
  {a78e583b-c610-4deb-bf1b-f2dcd1f746e6}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a5f928c-c4e8-4eaa-8c46-ac72c0e37897}, !- Handle
  {336c5075-bff9-4d18-ac68-50db8d31e4a7}, !- Name
  {051b7779-6981-410e-970b-61eefd36a40c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21977c8d-3c4d-4ea0-8c4f-ba9cd7882574}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21977c8d-3c4d-4ea0-8c4f-ba9cd7882574}, !- Handle
  {690c5981-bf82-4f0a-a33e-fa6c3e6124e7}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {660bb968-9f74-498f-875f-2216649d7351}, !- Handle
  Generic Office Cooling,                 !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  {0bb0687d-5f94-4858-95af-078c9614ad4b}, !- Default Day Schedule Name
  {521bf0cc-bbb6-43cd-a966-7d4279f909aa}, !- Summer Design Day Schedule Name
  {cc12c46d-b127-4bfc-9234-45c6bd3fb8f6}, !- Winter Design Day Schedule Name
  {94f8a633-bf0a-4ba6-974b-7a9b12cf316b}; !- Holiday Schedule Name

OS:Schedule:Day,
  {0bb0687d-5f94-4858-95af-078c9614ad4b}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {55354c70-550c-44b8-a6b2-296d11e927fa}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {02d801c4-7650-4852-a893-c0358c92be4f}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5a8b88cf-e985-4e11-94fe-f19eee7b276c}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {47fec0fe-0b21-48bf-b911-d7b44abacc9d}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {94f8a633-bf0a-4ba6-974b-7a9b12cf316b}, !- Handle
  {136b602a-ae04-4359-a467-9b7ba487044a}, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {521bf0cc-bbb6-43cd-a966-7d4279f909aa}, !- Handle
  {bd42f6ce-430a-49b2-96c7-e1b035665445}, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {cc12c46d-b127-4bfc-9234-45c6bd3fb8f6}, !- Handle
  {475bfccd-0c7a-4484-a213-b353b1954a56}, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {31123bbc-971c-40f0-83e8-ff4c3e3f1875}, !- Handle
  {db0b78a5-610f-4f45-ab63-d113399b1cae}, !- Name
  {660bb968-9f74-498f-875f-2216649d7351}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b27ccabf-2915-48da-8e70-2378843e146a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b27ccabf-2915-48da-8e70-2378843e146a}, !- Handle
  {cc35c65e-3add-4a03-9a22-896add6504ba}, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {89d86106-1153-4d13-94f5-98f163a2b35e}, !- Handle
  {507c54a6-b71b-4d5a-b954-663918d87912}, !- Name
  {660bb968-9f74-498f-875f-2216649d7351}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac1b1cbb-985e-4324-8d45-398bb2a53974}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac1b1cbb-985e-4324-8d45-398bb2a53974}, !- Handle
  {bd34d4d0-b7d0-46e4-a028-d375ec910238}, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {17044644-62a6-42d9-af98-bac33e73b436}, !- Handle
  Generic Office Heating,                 !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  {6472afd3-4e8c-4db2-8311-4fbbe127deec}, !- Default Day Schedule Name
  {45b5073a-2d46-4a80-9417-884535230462}, !- Summer Design Day Schedule Name
  {f346cfcd-aa31-4b34-af62-325fa7d87477}, !- Winter Design Day Schedule Name
  {95ac76bf-e482-42ce-b6bd-25cd89d332cb}; !- Holiday Schedule Name

OS:Schedule:Day,
  {6472afd3-4e8c-4db2-8311-4fbbe127deec}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {502a50d9-4264-4f35-b392-c3474b15f4cb}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f690b167-c494-40d5-8ab3-e7e666d86efd}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {391709ed-0e20-4051-b2f1-c6f13b08a14a}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {3990f79c-2826-4611-a593-20460fc34720}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {95ac76bf-e482-42ce-b6bd-25cd89d332cb}, !- Handle
  {7905623e-98b4-4fdc-9712-ee6cd2887719}, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {45b5073a-2d46-4a80-9417-884535230462}, !- Handle
  {c32919f4-af54-40af-947a-df619483d22c}, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f346cfcd-aa31-4b34-af62-325fa7d87477}, !- Handle
  {6697fd0c-022a-439c-8c5e-9b8766483039}, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {81eabfe7-3e11-458d-88f4-8bf66fb137cf}, !- Handle
  {1481c62c-e320-4e19-9842-d43287a46e95}, !- Name
  {17044644-62a6-42d9-af98-bac33e73b436}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd3915ea-946f-4e6b-a8ff-8a993404c140}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd3915ea-946f-4e6b-a8ff-8a993404c140}, !- Handle
  {e2cc9f49-696e-4e8e-8de5-c0d7f3dec152}, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {e087f073-fb14-466c-bbe5-e5eac2d7eec3}, !- Handle
  {62e36538-4863-4eff-95d5-f3ba1534abc1}, !- Name
  {17044644-62a6-42d9-af98-bac33e73b436}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4820715-afef-48e7-bbee-4f2b454b3d78}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4820715-afef-48e7-bbee-4f2b454b3d78}, !- Handle
  {c086a2d9-d1d7-40ef-b394-504ceb03a07a}, !- Name
  {7b79cd52-9cd0-4d25-b2ce-fc3a88999d0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {53cbb9f8-2253-422f-94fc-bfe194e02066}, !- Handle
  Seated Adult Activity,                  !- Name
  {1a7e7f06-c65d-4298-93e9-c7be4f673fdb}, !- Schedule Type Limits Name
  {25d8fe8a-14aa-4472-b44a-7d7a6ca61b8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25d8fe8a-14aa-4472-b44a-7d7a6ca61b8e}, !- Handle
  Seated Adult Activity_Day Schedule,     !- Name
  {1a7e7f06-c65d-4298-93e9-c7be4f673fdb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {742f5e17-566d-45ee-b51d-ca049b11e1ff}, !- Handle
  Generic Office Lighting,                !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  {4804aa2c-f827-4f91-8f1a-7de274131050}, !- Default Day Schedule Name
  {a71c57db-91b0-4136-b56c-21bf7bbee62a}, !- Summer Design Day Schedule Name
  {2f353601-af02-4b5e-842c-d1385bee10b1}, !- Winter Design Day Schedule Name
  {d69e1f9b-1988-4ef4-afe3-da6222155129}; !- Holiday Schedule Name

OS:Schedule:Day,
  {4804aa2c-f827-4f91-8f1a-7de274131050}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sun,   !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bd69bfec-58c1-4f81-a5b6-9e8fc825163e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e38461a0-e68e-464a-a318-47530e83af0e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be8b5b2a-c6b5-4c10-9795-7d1fafec4f97}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat,   !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {125371ea-96ce-4175-b294-ace1ca2b58df}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,  !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {d69e1f9b-1988-4ef4-afe3-da6222155129}, !- Handle
  {575ca7ed-0e6c-41da-965a-785df2658d1d}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {a71c57db-91b0-4136-b56c-21bf7bbee62a}, !- Handle
  {4b7dbf84-bac0-433f-b261-09c896b4fadf}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f353601-af02-4b5e-842c-d1385bee10b1}, !- Handle
  {89671d25-6e0c-4d49-892d-4b1b2d871f2b}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f9fa75a-990a-4ebf-aae2-6fe8f7ea541e}, !- Handle
  {f12ef4bd-0fc0-4194-a289-a69aa7576adc}, !- Name
  {742f5e17-566d-45ee-b51d-ca049b11e1ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0ff9635-18b5-43cf-8cf8-b7aba8f04996}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0ff9635-18b5-43cf-8cf8-b7aba8f04996}, !- Handle
  {4434249c-3998-4ab3-9b59-37ced2df96a7}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Rule,
  {969323fc-908a-45f1-9501-07fe86b15fad}, !- Handle
  {af05b7f8-fa6e-4d1a-84d6-d7032aed8f0f}, !- Name
  {742f5e17-566d-45ee-b51d-ca049b11e1ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7cf11735-c1e6-4613-9433-4dcad53d277b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cf11735-c1e6-4613-9433-4dcad53d277b}, !- Handle
  {83e292fd-c519-4e91-886d-84aee71321c5}, !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {58b51f69-8c09-4731-a9c0-587a57a97bf6}, !- Handle
  Always On,                              !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  {5fbfec97-40d1-4d2f-b439-c6bdf34cf2f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fbfec97-40d1-4d2f-b439-c6bdf34cf2f2}, !- Handle
  Always On_Day Schedule,                 !- Name
  {66d095df-0e93-47bc-be07-c1fdc4e1fffc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {0e0054c7-1c47-402b-b324-dda42da6c723}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {78660983-03f7-49c6-b9e1-cbdb129c1d63}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ac822d5c-ec55-4976-8ed5-329886597c25}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {33bebe8f-b371-4d8d-bb32-2eef54011600}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5e8d608c-e2bd-4b8c-84ae-1470dbfdc7d2}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {4af39f2b-ea8a-466d-91b1-94a3ab6b4312}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {a24b113c-81e3-4f36-826a-c862091bf506}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {fda65510-e89c-4781-a7ae-849c3bb5ae0a}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {73352d69-2a9e-4ee7-a2df-a648a9520c6e}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {81e23ac2-734a-4972-8510-fb34afdff181}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eb2c53e7-73fd-4585-b079-656b12d7b7e4}, !- Handle
  PolyIso,                                !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d0f8b3fb-50a6-40ea-945e-a5d9a35b1f49}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {94cf7336-cb9c-4513-a52c-ff56d91351eb}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {75509339-6905-4f96-a17d-ec2ec396047c}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {44308cbf-f8a9-4abf-a42a-09edf99d4eb2}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {705b8ca0-1d89-4a2d-9560-16ff16d6d955}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction:AirBoundary,
  {4eb7e6c1-5a98-40c4-b3d8-5cd905f69c72}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {ab5e2766-a5b7-431e-bb4b-b34a19ac784e}, !- Handle
  Generic Exposed Floor,                  !- Name
  ,                                       !- Surface Rendering Name
  {705b8ca0-1d89-4a2d-9560-16ff16d6d955}, !- Layer 1
  {73352d69-2a9e-4ee7-a2df-a648a9520c6e}, !- Layer 2
  {81e23ac2-734a-4972-8510-fb34afdff181}, !- Layer 3
  {33bebe8f-b371-4d8d-bb32-2eef54011600}; !- Layer 4

OS:Construction,
  {2632f9c2-b0da-4307-b999-9f31f3b6abb2}, !- Handle
  Generic Underground Roof,               !- Name
  ,                                       !- Surface Rendering Name
  {81e23ac2-734a-4972-8510-fb34afdff181}, !- Layer 1
  {5e8d608c-e2bd-4b8c-84ae-1470dbfdc7d2}, !- Layer 2
  {73352d69-2a9e-4ee7-a2df-a648a9520c6e}, !- Layer 3
  {4af39f2b-ea8a-466d-91b1-94a3ab6b4312}; !- Layer 4

OS:Construction,
  {0519b2b6-12b8-41cc-b691-84f93bac789f}, !- Handle
  Generic Shade,                          !- Name
  ,                                       !- Surface Rendering Name
  {921a6103-659a-436b-b831-14551046977e}; !- Layer 1

OS:Material,
  {921a6103-659a-436b-b831-14551046977e}, !- Handle
  {ed4a8ba0-c075-4e3f-a48a-e2a2b0b3ddf7}, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {e64f737b-691f-4b3e-b6f3-ba9662803589}, !- Handle
  Generic Exterior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {705b8ca0-1d89-4a2d-9560-16ff16d6d955}, !- Layer 1
  {78660983-03f7-49c6-b9e1-cbdb129c1d63}, !- Layer 2
  {705b8ca0-1d89-4a2d-9560-16ff16d6d955}; !- Layer 3

OS:Construction,
  {c649e1a3-b9aa-43b4-b807-30b89196d12b}, !- Handle
  Bright Light Leaves,                    !- Name
  ,                                       !- Surface Rendering Name
  {27312d6e-e7e9-46d1-a20a-b7d570561445}; !- Layer 1

OS:WindowMaterial:Glazing,
  {27312d6e-e7e9-46d1-a20a-b7d570561445}, !- Handle
  {70acbb9b-22cb-4fec-b76d-71ab66130f0a}, !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.1,                                    !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.5,                                    !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.5,                                    !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  ,                                       !- Back Side Infrared Hemispherical Emissivity
  ;                                       !- Conductivity {W/m-K}

OS:Construction,
  {241ac1f6-8361-49bd-8e60-64bbcd73e3bd}, !- Handle
  Generic Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {4af39f2b-ea8a-466d-91b1-94a3ab6b4312}, !- Layer 1
  {73352d69-2a9e-4ee7-a2df-a648a9520c6e}, !- Layer 2
  {33bebe8f-b371-4d8d-bb32-2eef54011600}; !- Layer 3

OS:Construction,
  {cd2065c1-7f2e-4626-8e16-abee06a25039}, !- Handle
  Generic Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a24b113c-81e3-4f36-826a-c862091bf506}; !- Layer 1

OS:Construction,
  {b79c64eb-968f-4afc-83ca-bcb2b127bf4d}, !- Handle
  Generic Underground Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {81e23ac2-734a-4972-8510-fb34afdff181}, !- Layer 1
  {5e8d608c-e2bd-4b8c-84ae-1470dbfdc7d2}, !- Layer 2
  {fda65510-e89c-4781-a7ae-849c3bb5ae0a}, !- Layer 3
  {ac822d5c-ec55-4976-8ed5-329886597c25}; !- Layer 4

OS:Construction,
  {d4edee3d-c125-47ba-85d5-2f5fda28fb5c}, !- Handle
  Generic Roof,                           !- Name
  ,                                       !- Surface Rendering Name
  {0e0054c7-1c47-402b-b324-dda42da6c723}, !- Layer 1
  {81e23ac2-734a-4972-8510-fb34afdff181}, !- Layer 2
  {33bebe8f-b371-4d8d-bb32-2eef54011600}, !- Layer 3
  {73352d69-2a9e-4ee7-a2df-a648a9520c6e}, !- Layer 4
  {4af39f2b-ea8a-466d-91b1-94a3ab6b4312}; !- Layer 5

OS:Construction,
  {0a97238b-c6f9-48c8-85dc-80f626880fb1}, !- Handle
  Generic Ground Slab,                    !- Name
  ,                                       !- Surface Rendering Name
  {81e23ac2-734a-4972-8510-fb34afdff181}, !- Layer 1
  {5e8d608c-e2bd-4b8c-84ae-1470dbfdc7d2}; !- Layer 2

OS:Construction,
  {1ae5a244-ccc0-43ba-ab90-bb7ef6bd6141}, !- Handle
  Attic Roof Construction,                !- Name
  ,                                       !- Surface Rendering Name
  {0e0054c7-1c47-402b-b324-dda42da6c723}, !- Layer 1
  {eb2c53e7-73fd-4585-b079-656b12d7b7e4}, !- Layer 2
  {a24b113c-81e3-4f36-826a-c862091bf506}; !- Layer 3

OS:Construction,
  {83105264-73eb-41d3-9879-9060f1503bb1}, !- Handle
  Generic Single Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {94cf7336-cb9c-4513-a52c-ff56d91351eb}; !- Layer 1

OS:Construction,
  {edd65495-278c-4826-9978-5cb4f6280ed3}, !- Handle
  Attic Floor Construction,               !- Name
  ,                                       !- Surface Rendering Name
  {a24b113c-81e3-4f36-826a-c862091bf506}, !- Layer 1
  {81e23ac2-734a-4972-8510-fb34afdff181}, !- Layer 2
  {a24b113c-81e3-4f36-826a-c862091bf506}; !- Layer 3

OS:Construction,
  {cc326981-fe34-4c62-a2ea-ab1f6d23d40d}, !- Handle
  Generic Exterior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d0f8b3fb-50a6-40ea-945e-a5d9a35b1f49}, !- Layer 1
  {33bebe8f-b371-4d8d-bb32-2eef54011600}, !- Layer 2
  {81e23ac2-734a-4972-8510-fb34afdff181}, !- Layer 3
  {fda65510-e89c-4781-a7ae-849c3bb5ae0a}, !- Layer 4
  {ac822d5c-ec55-4976-8ed5-329886597c25}; !- Layer 5

OS:Construction,
  {d21f3143-2d55-447c-922f-60c3e2c3c2e1}, !- Handle
  Generic Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ac822d5c-ec55-4976-8ed5-329886597c25}, !- Layer 1
  {fda65510-e89c-4781-a7ae-849c3bb5ae0a}, !- Layer 2
  {ac822d5c-ec55-4976-8ed5-329886597c25}; !- Layer 3

OS:Construction,
  {be55b686-9be4-4812-b0c0-78d787793911}, !- Handle
  Generic Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {33bebe8f-b371-4d8d-bb32-2eef54011600}, !- Layer 1
  {73352d69-2a9e-4ee7-a2df-a648a9520c6e}, !- Layer 2
  {4af39f2b-ea8a-466d-91b1-94a3ab6b4312}; !- Layer 3

OS:Construction,
  {c9061a08-f2b4-4c22-b08e-609e1a03347e}, !- Handle
  Generic Double Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {44308cbf-f8a9-4abf-a42a-09edf99d4eb2}, !- Layer 1
  {75509339-6905-4f96-a17d-ec2ec396047c}, !- Layer 2
  {94cf7336-cb9c-4513-a52c-ff56d91351eb}; !- Layer 3

OS:DefaultConstructionSet,
  {82658ce3-c5ed-4bd8-b870-13c94a2a4728}, !- Handle
  Default Generic Construction Set,       !- Name
  {2e014345-c20c-4308-8d0f-8452cae85c1e}, !- Default Exterior Surface Constructions Name
  {fbb2de23-0cde-48c0-b9d2-929da5cabc0e}, !- Default Interior Surface Constructions Name
  {124777e1-0d89-4fe7-a752-19d8cb268831}, !- Default Ground Contact Surface Constructions Name
  {ee3dbe87-9de4-482c-9a31-ee9bff1b6e07}, !- Default Exterior SubSurface Constructions Name
  {89af3d7b-26aa-4efe-b6cd-42e695b033a2}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  {0519b2b6-12b8-41cc-b691-84f93bac789f}, !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {d21f3143-2d55-447c-922f-60c3e2c3c2e1}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {fbb2de23-0cde-48c0-b9d2-929da5cabc0e}, !- Handle
  {b9fe4880-1993-47df-9f41-30dc2440ffe4}, !- Name
  {241ac1f6-8361-49bd-8e60-64bbcd73e3bd}, !- Floor Construction Name
  {d21f3143-2d55-447c-922f-60c3e2c3c2e1}, !- Wall Construction Name
  {be55b686-9be4-4812-b0c0-78d787793911}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2e014345-c20c-4308-8d0f-8452cae85c1e}, !- Handle
  {21ba9174-1b97-41a1-a3c0-03e2e3775501}, !- Name
  {ab5e2766-a5b7-431e-bb4b-b34a19ac784e}, !- Floor Construction Name
  {cc326981-fe34-4c62-a2ea-ab1f6d23d40d}, !- Wall Construction Name
  {d4edee3d-c125-47ba-85d5-2f5fda28fb5c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {124777e1-0d89-4fe7-a752-19d8cb268831}, !- Handle
  {1874b7fa-0c65-4a98-aa86-522059f4d169}, !- Name
  {0a97238b-c6f9-48c8-85dc-80f626880fb1}, !- Floor Construction Name
  {b79c64eb-968f-4afc-83ca-bcb2b127bf4d}, !- Wall Construction Name
  {2632f9c2-b0da-4307-b999-9f31f3b6abb2}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {89af3d7b-26aa-4efe-b6cd-42e695b033a2}, !- Handle
  {453c7ca5-14ff-43df-aa78-be50ed9e5cca}, !- Name
  {83105264-73eb-41d3-9879-9060f1503bb1}, !- Fixed Window Construction Name
  {83105264-73eb-41d3-9879-9060f1503bb1}, !- Operable Window Construction Name
  {cd2065c1-7f2e-4626-8e16-abee06a25039}, !- Door Construction Name
  {83105264-73eb-41d3-9879-9060f1503bb1}, !- Glass Door Construction Name
  {cd2065c1-7f2e-4626-8e16-abee06a25039}, !- Overhead Door Construction Name
  {83105264-73eb-41d3-9879-9060f1503bb1}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ee3dbe87-9de4-482c-9a31-ee9bff1b6e07}, !- Handle
  {5e193c0d-b5c9-4aaa-b848-7de2f47d91ea}, !- Name
  {c9061a08-f2b4-4c22-b08e-609e1a03347e}, !- Fixed Window Construction Name
  {c9061a08-f2b4-4c22-b08e-609e1a03347e}, !- Operable Window Construction Name
  {e64f737b-691f-4b3e-b6f3-ba9662803589}, !- Door Construction Name
  {c9061a08-f2b4-4c22-b08e-609e1a03347e}, !- Glass Door Construction Name
  {e64f737b-691f-4b3e-b6f3-ba9662803589}, !- Overhead Door Construction Name
  {c9061a08-f2b4-4c22-b08e-609e1a03347e}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {50ee4b7b-9c63-49f2-9458-b8db47d3f144}, !- Handle
  {c9061a08-f2b4-4c22-b08e-609e1a03347e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {df94b45c-2ba8-4e07-9875-acdeac4db099}, !- Handle
  {e64f737b-691f-4b3e-b6f3-ba9662803589}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:DefaultConstructionSet,
  {18a65138-5e40-4e75-b26c-faf32999624b}, !- Handle
  Attic Construction Set,                 !- Name
  {4bff520a-af5b-4f0a-9b6c-7d957f67e61e}, !- Default Exterior Surface Constructions Name
  {0585e2ad-485f-4412-99f1-2f0f8753e261}, !- Default Interior Surface Constructions Name
  {059f5ede-4a85-41af-8fbc-9686b5ec2e51}, !- Default Ground Contact Surface Constructions Name
  {6e02f5e7-3197-422a-a6ec-9102cccc5d1f}, !- Default Exterior SubSurface Constructions Name
  {c3310a47-ab77-47c1-a393-7d9a9ce5af51}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0585e2ad-485f-4412-99f1-2f0f8753e261}, !- Handle
  {444f7f69-08e2-4019-8069-41a5f8e8692c}, !- Name
  {edd65495-278c-4826-9978-5cb4f6280ed3}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4bff520a-af5b-4f0a-9b6c-7d957f67e61e}, !- Handle
  {0feb06f7-69dc-4845-9344-783ce97d647c}, !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {1ae5a244-ccc0-43ba-ab90-bb7ef6bd6141}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {059f5ede-4a85-41af-8fbc-9686b5ec2e51}, !- Handle
  {036581a4-6821-4607-b166-b5c45d3fd5c2}, !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c3310a47-ab77-47c1-a393-7d9a9ce5af51}, !- Handle
  {61fe3306-79a3-4b4e-9e11-3dc4bfcdd7a6}, !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6e02f5e7-3197-422a-a6ec-9102cccc5d1f}, !- Handle
  {3097fb07-850f-4917-a7aa-32ead5b0f975}, !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultScheduleSet,
  {a8e3ff0f-0b4b-4b8e-8395-a2e0e5672ea4}, !- Handle
  Schedule Set 1,                         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0ad45457-0604-4561-97f2-e33074cc6699}, !- Number of People Schedule Name
  {53cbb9f8-2253-422f-94fc-bfe194e02066}, !- People Activity Level Schedule Name
  {2b2f1b67-5669-4ec9-99d9-f32b099332ae}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {584a95f4-07e9-4f63-a7fe-b7cc6516c2ef}, !- Handle
  Schedule Set 2,                         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0ad45457-0604-4561-97f2-e33074cc6699}, !- Number of People Schedule Name
  {53cbb9f8-2253-422f-94fc-bfe194e02066}, !- People Activity Level Schedule Name
  {742f5e17-566d-45ee-b51d-ca049b11e1ff}, !- Lighting Schedule Name
  {33e43224-b2ab-4677-9bb7-8aa823962723}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {051b7779-6981-410e-970b-61eefd36a40c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:SpaceType,
  {c90cc409-e270-4180-8809-e340aaf16bb5}, !- Handle
  Generic Office Program,                 !- Name
  ,                                       !- Default Construction Set Name
  {584a95f4-07e9-4f63-a7fe-b7cc6516c2ef}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {2f20a8e4-12dc-44ed-8c42-fb386ac6cd32}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {5e642adf-0405-4542-8bcf-9d14b0603c61}, !- Handle
  Generic Office People,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0565,                                 !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate,                          !- Sensible Heat Fraction
  3.82e-08;                               !- Carbon Dioxide Generation Rate {m3/s-W}

OS:People,
  {f2f3892d-8e50-496a-9964-607c4e8a1550}, !- Handle
  Generic Office People,                  !- Name
  {5e642adf-0405-4542-8bcf-9d14b0603c61}, !- People Definition Name
  {c90cc409-e270-4180-8809-e340aaf16bb5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {18eb0c2c-c963-45f8-92a8-14674f730c76}, !- Handle
  Generic Office Lighting,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.55,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a6e07039-210d-4673-a5f4-e8da885a29fc}, !- Handle
  Generic Office Lighting,                !- Name
  {18eb0c2c-c963-45f8-92a8-14674f730c76}, !- Lights Definition Name
  {c90cc409-e270-4180-8809-e340aaf16bb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {100c51e9-3a8d-4c99-a5f1-15f4f8ae019a}, !- Handle
  Generic Office Equipment,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.33,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d42a962e-2e54-44c1-b7a8-ec33eb864aae}, !- Handle
  Generic Office Equipment,               !- Name
  {100c51e9-3a8d-4c99-a5f1-15f4f8ae019a}, !- Electric Equipment Definition Name
  {c90cc409-e270-4180-8809-e340aaf16bb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {a17ee4ba-0888-4d48-823b-8b537f4431bf}, !- Handle
  Generic Office Infiltration,            !- Name
  {c90cc409-e270-4180-8809-e340aaf16bb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002266,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {2f20a8e4-12dc-44ed-8c42-fb386ac6cd32}, !- Handle
  Generic Office Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {ab1a21fc-3e27-46fa-9fc2-f87f5bb8b9c0}, !- Handle
  Attic Space,                            !- Name
  ,                                       !- Default Construction Set Name
  {a8e3ff0f-0b4b-4b8e-8395-a2e0e5672ea4}; !- Default Schedule Set Name

OS:Lights:Definition,
  {516eb537-c6db-4570-960a-074ebb6ece0c}, !- Handle
  Attic Lighting,                         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c9cf5769-f1cb-4014-9a2c-363b2a36e002}, !- Handle
  Attic Lighting,                         !- Name
  {516eb537-c6db-4570-960a-074ebb6ece0c}, !- Lights Definition Name
  {ab1a21fc-3e27-46fa-9fc2-f87f5bb8b9c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Space,
  {17a1e20b-2568-4b3b-bd91-8642150f0164}, !- Handle
  Ground_Office1_Space,                   !- Name
  {c90cc409-e270-4180-8809-e340aaf16bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {92541164-4e48-4467-9c47-09e3547fc2b7}, !- Building Story Name
  {23ae8d21-659b-40f5-a193-6f2d206ab40f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  300;                                    !- Volume {m3}

OS:AdditionalProperties,
  {29b3edbc-b7bf-4a0c-b753-0acd2d2d469b}, !- Handle
  {17a1e20b-2568-4b3b-bd91-8642150f0164}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office1;                         !- Feature Value 1

OS:Surface,
  {3c1ae7d0-4b48-4b79-9c79-003176338849}, !- Handle
  Ground_Office1..Face0,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17a1e20b-2568-4b3b-bd91-8642150f0164}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 3;                               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {56a26b5d-ea54-4555-943f-90fb5bdf58f9}, !- Handle
  {3c1ae7d0-4b48-4b79-9c79-003176338849}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office1 - SlabOnGrade - Down;    !- Feature Value 1

OS:Surface,
  {308bc839-8d11-4a36-943f-e5eccc3707f7}, !- Handle
  Ground_Office1..Face1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a1e20b-2568-4b3b-bd91-8642150f0164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55b120f-b32c-4637-8e81-e2ebba814098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bc6d4ec2-0109-4ede-af2f-32f66b3cf954}, !- Handle
  {308bc839-8d11-4a36-943f-e5eccc3707f7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office1 - InteriorWall - East;   !- Feature Value 1

OS:Surface,
  {66842fd6-0971-4e24-8a51-df053f51cf17}, !- Handle
  Ground_Office1..Face2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a1e20b-2568-4b3b-bd91-8642150f0164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 6;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c99c6830-20eb-4daa-9e75-b5d06c827031}, !- Handle
  Ground_Office1..Face2_Glz0,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66842fd6-0971-4e24-8a51-df053f51cf17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.16227766016838, 10, 5.44868329805051, !- X,Y,Z Vertex 1 {m}
  8.16227766016838, 10, 3.55131670194949, !- X,Y,Z Vertex 2 {m}
  1.83772233983162, 10, 3.55131670194949, !- X,Y,Z Vertex 3 {m}
  1.83772233983162, 10, 5.44868329805051; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bc8003d5-755b-4102-853a-49ce445ba8f4}, !- Handle
  {c99c6830-20eb-4daa-9e75-b5d06c827031}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office1 - ExteriorWall - North - FixedWindow - North; !- Feature Value 1

OS:AdditionalProperties,
  {d6e0be7c-0d61-423a-b989-750400c927d2}, !- Handle
  {66842fd6-0971-4e24-8a51-df053f51cf17}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office1 - ExteriorWall - North;  !- Feature Value 1

OS:Surface,
  {e3d6e522-6e60-4f13-93e2-af7f7da6b568}, !- Handle
  Ground_Office1..Face3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a1e20b-2568-4b3b-bd91-8642150f0164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b26db1b-4cc1-49b6-bdad-5185d06861fb}, !- Handle
  Ground_Office1..Face3_Glz0,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3d6e522-6e60-4f13-93e2-af7f7da6b568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.16227766016838, 5.44868329805051,  !- X,Y,Z Vertex 1 {m}
  0, 8.16227766016838, 3.55131670194949,  !- X,Y,Z Vertex 2 {m}
  0, 1.83772233983162, 3.55131670194949,  !- X,Y,Z Vertex 3 {m}
  0, 1.83772233983162, 5.44868329805051;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5587b0d8-f79d-4f23-bef4-52f9a1cd418b}, !- Handle
  {6b26db1b-4cc1-49b6-bdad-5185d06861fb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office1 - ExteriorWall - West - FixedWindow - West; !- Feature Value 1

OS:AdditionalProperties,
  {73c7bacd-06e6-4172-9ed6-b0c128cc7548}, !- Handle
  {e3d6e522-6e60-4f13-93e2-af7f7da6b568}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office1 - ExteriorWall - West;   !- Feature Value 1

OS:Surface,
  {66efcc67-9941-4117-b7b5-e34a7ae4bbf1}, !- Handle
  Ground_Office1..Face4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a1e20b-2568-4b3b-bd91-8642150f0164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63e7bc35-8ce5-4285-a9b4-03843d2891c9}, !- Handle
  Ground_Office1..Face4_Glz0,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66efcc67-9941-4117-b7b5-e34a7ae4bbf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.83772233983162, 0, 5.44868329805051,  !- X,Y,Z Vertex 1 {m}
  1.83772233983162, 0, 3.55131670194949,  !- X,Y,Z Vertex 2 {m}
  8.16227766016838, 0, 3.55131670194949,  !- X,Y,Z Vertex 3 {m}
  8.16227766016838, 0, 5.44868329805051;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7ac345d1-8132-446e-848d-586bcc2a37ca}, !- Handle
  {63e7bc35-8ce5-4285-a9b4-03843d2891c9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office1 - ExteriorWall - South - FixedWindow - South; !- Feature Value 1

OS:AdditionalProperties,
  {858e9978-7baa-4008-a327-62847ce2c3b8}, !- Handle
  {66efcc67-9941-4117-b7b5-e34a7ae4bbf1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office1 - ExteriorWall - South;  !- Feature Value 1

OS:Surface,
  {2aabdf2a-183d-4e9a-9959-f28fc3547b04}, !- Handle
  Ground_Office1..Face5,                  !- Name
  RoofCeiling,                            !- Surface Type
  {be55b686-9be4-4812-b0c0-78d787793911}, !- Construction Name
  {17a1e20b-2568-4b3b-bd91-8642150f0164}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0e589611-552f-45bc-9919-738da2a3be7f}, !- Handle
  {2aabdf2a-183d-4e9a-9959-f28fc3547b04}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office1 - Ceiling - Up;          !- Feature Value 1

OS:Space,
  {f38188d8-cfab-47d9-8300-4115deddf56d}, !- Handle
  Ground_Office2_Space,                   !- Name
  {c90cc409-e270-4180-8809-e340aaf16bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {92541164-4e48-4467-9c47-09e3547fc2b7}, !- Building Story Name
  {8b56f581-7d62-4624-9377-b0bfe4e989b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  300;                                    !- Volume {m3}

OS:AdditionalProperties,
  {1e7d95da-5432-49c1-b0c4-bd3e36388e80}, !- Handle
  {f38188d8-cfab-47d9-8300-4115deddf56d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office2;                         !- Feature Value 1

OS:Surface,
  {02e9cb27-3baf-4364-9153-78555399e45e}, !- Handle
  Ground_Office2..Face0,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f38188d8-cfab-47d9-8300-4115deddf56d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {52ac2f0e-9089-4531-baeb-e730913ce7ac}, !- Handle
  {02e9cb27-3baf-4364-9153-78555399e45e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office2 - SlabOnGrade - Down;    !- Feature Value 1

OS:Surface,
  {e5207540-d180-4c4e-bab6-6c39cc03d33a}, !- Handle
  Ground_Office2..Face1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f38188d8-cfab-47d9-8300-4115deddf56d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  20, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  20, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d258ffe4-1a0d-4ece-87a5-97657d943694}, !- Handle
  Ground_Office2..Face1_Glz0,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e5207540-d180-4c4e-bab6-6c39cc03d33a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, 1.83772233983162, 5.44868329805051, !- X,Y,Z Vertex 1 {m}
  20, 1.83772233983162, 3.55131670194949, !- X,Y,Z Vertex 2 {m}
  20, 8.16227766016838, 3.55131670194949, !- X,Y,Z Vertex 3 {m}
  20, 8.16227766016838, 5.44868329805051; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {74f60255-e5b3-46c4-9698-a17cd3d39ff3}, !- Handle
  {d258ffe4-1a0d-4ece-87a5-97657d943694}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office2 - ExteriorWall - East - FixedWindow - East; !- Feature Value 1

OS:AdditionalProperties,
  {ad67654c-9265-496d-b87c-4aa852d6523c}, !- Handle
  {e5207540-d180-4c4e-bab6-6c39cc03d33a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office2 - ExteriorWall - East;   !- Feature Value 1

OS:Surface,
  {52abf371-0a6e-4b63-bc87-28200b13d676}, !- Handle
  Ground_Office2..Face2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f38188d8-cfab-47d9-8300-4115deddf56d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  20, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efbb9512-b207-4689-bef3-133997c1b19a}, !- Handle
  Ground_Office2..Face2_Glz0,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52abf371-0a6e-4b63-bc87-28200b13d676}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1622776601684, 10, 5.44868329805051, !- X,Y,Z Vertex 1 {m}
  18.1622776601684, 10, 3.55131670194949, !- X,Y,Z Vertex 2 {m}
  11.8377223398316, 10, 3.55131670194949, !- X,Y,Z Vertex 3 {m}
  11.8377223398316, 10, 5.44868329805051; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {230f04d0-8598-4921-8f2a-d1ad21f6e30d}, !- Handle
  {efbb9512-b207-4689-bef3-133997c1b19a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office2 - ExteriorWall - North - FixedWindow - North; !- Feature Value 1

OS:AdditionalProperties,
  {312638b3-badc-4f4b-9036-2fb750b6b617}, !- Handle
  {52abf371-0a6e-4b63-bc87-28200b13d676}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office2 - ExteriorWall - North;  !- Feature Value 1

OS:Surface,
  {f55b120f-b32c-4637-8e81-e2ebba814098}, !- Handle
  Ground_Office2..Face3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f38188d8-cfab-47d9-8300-4115deddf56d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {308bc839-8d11-4a36-943f-e5eccc3707f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6918133b-ae6c-4053-a700-7a7210969d1a}, !- Handle
  {f55b120f-b32c-4637-8e81-e2ebba814098}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office2 - InteriorWall - West;   !- Feature Value 1

OS:Surface,
  {d9355829-b747-4e8f-9298-255f1f206c29}, !- Handle
  Ground_Office2..Face4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f38188d8-cfab-47d9-8300-4115deddf56d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d46d564d-360a-44a3-9f2f-81011661d286}, !- Handle
  Ground_Office2..Face4_Glz0,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9355829-b747-4e8f-9298-255f1f206c29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8377223398316, 0, 5.44868329805051,  !- X,Y,Z Vertex 1 {m}
  11.8377223398316, 0, 3.55131670194949,  !- X,Y,Z Vertex 2 {m}
  18.1622776601684, 0, 3.55131670194949,  !- X,Y,Z Vertex 3 {m}
  18.1622776601684, 0, 5.44868329805051;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fcf2bd5d-110f-4dce-9f99-ea2bafb7b877}, !- Handle
  {d46d564d-360a-44a3-9f2f-81011661d286}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office2 - ExteriorWall - South - FixedWindow - South; !- Feature Value 1

OS:AdditionalProperties,
  {fe4a16fc-7ea3-438e-84ef-4f10411419ad}, !- Handle
  {d9355829-b747-4e8f-9298-255f1f206c29}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office2 - ExteriorWall - South;  !- Feature Value 1

OS:Surface,
  {567cbff0-f1d1-42c0-a0c3-890684a6462e}, !- Handle
  Ground_Office2..Face5,                  !- Name
  RoofCeiling,                            !- Surface Type
  {be55b686-9be4-4812-b0c0-78d787793911}, !- Construction Name
  {f38188d8-cfab-47d9-8300-4115deddf56d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  20, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d21ca93c-0a6d-4cd5-bb28-6cb4bcfc1c9d}, !- Handle
  {567cbff0-f1d1-42c0-a0c3-890684a6462e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office2 - Ceiling - Up;          !- Feature Value 1

OS:Space,
  {1d055718-a110-4de9-a26c-cd61dba81c71}, !- Handle
  Office1_Space,                          !- Name
  {c90cc409-e270-4180-8809-e340aaf16bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c77ef6df-6e97-4704-9c3d-7d4a243c17de}, !- Building Story Name
  {2d165572-d882-42cb-8116-092aec75324d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  300;                                    !- Volume {m3}

OS:AdditionalProperties,
  {cd19d4aa-1e0d-4df6-93e5-062b4d10f132}, !- Handle
  {1d055718-a110-4de9-a26c-cd61dba81c71}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office1;                                !- Feature Value 1

OS:Surface,
  {f1210b37-1dee-4de0-81dc-25dcd505492e}, !- Handle
  Office1..Face0,                         !- Name
  Floor,                                  !- Surface Type
  {241ac1f6-8361-49bd-8e60-64bbcd73e3bd}, !- Construction Name
  {1d055718-a110-4de9-a26c-cd61dba81c71}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 6;                               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f9f94fe1-feea-47d6-908f-0d67f8935980}, !- Handle
  {f1210b37-1dee-4de0-81dc-25dcd505492e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office1 - InteriorFloor - Down;         !- Feature Value 1

OS:Surface,
  {2e5e3e19-ae52-41c5-8bfc-f8c0e49b35cd}, !- Handle
  Office1..Face1,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d055718-a110-4de9-a26c-cd61dba81c71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e0375fd-1724-4cc2-ae31-9fc11c09dd52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 6,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 9;                              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78313478-5571-45d1-8bc7-0bce3d40b6f5}, !- Handle
  {2e5e3e19-ae52-41c5-8bfc-f8c0e49b35cd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office1 - InteriorWall - East;          !- Feature Value 1

OS:Surface,
  {439d4a57-747a-4794-9a45-733245a2d567}, !- Handle
  Office1..Face2,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d055718-a110-4de9-a26c-cd61dba81c71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 9,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 6,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dce25d0f-fbbb-47c4-aa43-063d51d86c7f}, !- Handle
  Office1..Face2_Glz0,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {439d4a57-747a-4794-9a45-733245a2d567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.16227766016838, 10, 8.44868329805051, !- X,Y,Z Vertex 1 {m}
  8.16227766016838, 10, 6.55131670194949, !- X,Y,Z Vertex 2 {m}
  1.83772233983162, 10, 6.55131670194949, !- X,Y,Z Vertex 3 {m}
  1.83772233983162, 10, 8.44868329805051; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0ccf4b03-2030-4188-8336-b43c03c4f3af}, !- Handle
  {dce25d0f-fbbb-47c4-aa43-063d51d86c7f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office1 - ExteriorWall - North - FixedWindow - North; !- Feature Value 1

OS:AdditionalProperties,
  {b957eb05-c98c-41b5-8697-9616dc708bb9}, !- Handle
  {439d4a57-747a-4794-9a45-733245a2d567}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office1 - ExteriorWall - North;         !- Feature Value 1

OS:Surface,
  {eb5c0a90-7570-41e4-a8bb-f154d7bc7950}, !- Handle
  Office1..Face3,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d055718-a110-4de9-a26c-cd61dba81c71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 9,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 6,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6baa3ebf-76ff-4fc0-93e6-b0c383b0723f}, !- Handle
  Office1..Face3_Glz0,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb5c0a90-7570-41e4-a8bb-f154d7bc7950}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.16227766016838, 8.44868329805051,  !- X,Y,Z Vertex 1 {m}
  0, 8.16227766016838, 6.55131670194949,  !- X,Y,Z Vertex 2 {m}
  0, 1.83772233983162, 6.55131670194949,  !- X,Y,Z Vertex 3 {m}
  0, 1.83772233983162, 8.44868329805051;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {db3c5364-f32c-4177-ac56-e0c78b471a5e}, !- Handle
  {6baa3ebf-76ff-4fc0-93e6-b0c383b0723f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office1 - ExteriorWall - West - FixedWindow - West; !- Feature Value 1

OS:AdditionalProperties,
  {7898a2ff-1c50-43f2-a11e-8a898476e372}, !- Handle
  {eb5c0a90-7570-41e4-a8bb-f154d7bc7950}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office1 - ExteriorWall - West;          !- Feature Value 1

OS:Surface,
  {859be848-be42-424e-a94d-2de6f017cab3}, !- Handle
  Office1..Face4,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d055718-a110-4de9-a26c-cd61dba81c71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fd39671-b361-40f5-99ec-48d57c592b78}, !- Handle
  Office1..Face4_Glz0,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {859be848-be42-424e-a94d-2de6f017cab3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.83772233983162, 0, 8.44868329805051,  !- X,Y,Z Vertex 1 {m}
  1.83772233983162, 0, 6.55131670194949,  !- X,Y,Z Vertex 2 {m}
  8.16227766016838, 0, 6.55131670194949,  !- X,Y,Z Vertex 3 {m}
  8.16227766016838, 0, 8.44868329805051;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9883f18c-c3f1-459e-a840-819cdf9f4449}, !- Handle
  {0fd39671-b361-40f5-99ec-48d57c592b78}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office1 - ExteriorWall - South - FixedWindow - South; !- Feature Value 1

OS:AdditionalProperties,
  {6c901c22-47f4-4b01-88a7-2328ab7c2187}, !- Handle
  {859be848-be42-424e-a94d-2de6f017cab3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office1 - ExteriorWall - South;         !- Feature Value 1

OS:Surface,
  {482e83b3-f34c-4c35-aad1-897306b94f37}, !- Handle
  Office1..Face5,                         !- Name
  RoofCeiling,                            !- Surface Type
  {be55b686-9be4-4812-b0c0-78d787793911}, !- Construction Name
  {1d055718-a110-4de9-a26c-cd61dba81c71}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 9,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 9,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 9,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 9;                              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2c453cd4-958b-40e6-a669-bad42571aa7c}, !- Handle
  {482e83b3-f34c-4c35-aad1-897306b94f37}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office1 - Ceiling - Up;                 !- Feature Value 1

OS:Space,
  {62e4fcf1-0fd6-4c22-b48c-7296ade438f5}, !- Handle
  Office2_Space,                          !- Name
  {c90cc409-e270-4180-8809-e340aaf16bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c77ef6df-6e97-4704-9c3d-7d4a243c17de}, !- Building Story Name
  {d12b8b38-e8c2-4a42-8430-c40f707c15c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  300;                                    !- Volume {m3}

OS:AdditionalProperties,
  {8f0ef721-fae5-4460-a5c0-4e242c42e38f}, !- Handle
  {62e4fcf1-0fd6-4c22-b48c-7296ade438f5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office2;                                !- Feature Value 1

OS:Surface,
  {71e97116-72c3-488a-9eb9-41db70e9e1a1}, !- Handle
  Office2..Face0,                         !- Name
  Floor,                                  !- Surface Type
  {241ac1f6-8361-49bd-8e60-64bbcd73e3bd}, !- Construction Name
  {62e4fcf1-0fd6-4c22-b48c-7296ade438f5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {438c9a31-a79e-4824-a39d-9059f4865711}, !- Handle
  {71e97116-72c3-488a-9eb9-41db70e9e1a1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office2 - InteriorFloor - Down;         !- Feature Value 1

OS:Surface,
  {500fe732-9253-4378-adcd-5db3f1d44ab1}, !- Handle
  Office2..Face1,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62e4fcf1-0fd6-4c22-b48c-7296ade438f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  20, 10, 6,                              !- X,Y,Z Vertex 3 {m}
  20, 10, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32776040-8450-4833-9524-191ab55c019b}, !- Handle
  Office2..Face1_Glz0,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {500fe732-9253-4378-adcd-5db3f1d44ab1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, 1.83772233983162, 8.44868329805051, !- X,Y,Z Vertex 1 {m}
  20, 1.83772233983162, 6.55131670194949, !- X,Y,Z Vertex 2 {m}
  20, 8.16227766016838, 6.55131670194949, !- X,Y,Z Vertex 3 {m}
  20, 8.16227766016838, 8.44868329805051; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {57ad1099-d978-42d7-94ab-ac393ce8ead0}, !- Handle
  {32776040-8450-4833-9524-191ab55c019b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office2 - ExteriorWall - East - FixedWindow - East; !- Feature Value 1

OS:AdditionalProperties,
  {bd984ddb-4d01-441b-b4ba-912e138fec00}, !- Handle
  {500fe732-9253-4378-adcd-5db3f1d44ab1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office2 - ExteriorWall - East;          !- Feature Value 1

OS:Surface,
  {74e8b56f-fea5-4903-8e04-0421c894c6e5}, !- Handle
  Office2..Face2,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62e4fcf1-0fd6-4c22-b48c-7296ade438f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 9,                              !- X,Y,Z Vertex 1 {m}
  20, 10, 6,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 6,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a681789b-49de-4758-9f84-884e422e42ee}, !- Handle
  Office2..Face2_Glz0,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74e8b56f-fea5-4903-8e04-0421c894c6e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1622776601684, 10, 8.44868329805051, !- X,Y,Z Vertex 1 {m}
  18.1622776601684, 10, 6.55131670194949, !- X,Y,Z Vertex 2 {m}
  11.8377223398316, 10, 6.55131670194949, !- X,Y,Z Vertex 3 {m}
  11.8377223398316, 10, 8.44868329805051; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {69e992e1-0a0b-4968-9c42-502ade1c59dd}, !- Handle
  {a681789b-49de-4758-9f84-884e422e42ee}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office2 - ExteriorWall - North - FixedWindow - North; !- Feature Value 1

OS:AdditionalProperties,
  {ee926118-ae9c-41ae-8321-7ac0256f090e}, !- Handle
  {74e8b56f-fea5-4903-8e04-0421c894c6e5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office2 - ExteriorWall - North;         !- Feature Value 1

OS:Surface,
  {8e0375fd-1724-4cc2-ae31-9fc11c09dd52}, !- Handle
  Office2..Face3,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62e4fcf1-0fd6-4c22-b48c-7296ade438f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5e3e19-ae52-41c5-8bfc-f8c0e49b35cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 9,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 6,                              !- X,Y,Z Vertex 2 {m}
  10, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 9;                               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2c208447-a40f-4ad1-a6aa-df2038cefeda}, !- Handle
  {8e0375fd-1724-4cc2-ae31-9fc11c09dd52}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office2 - InteriorWall - West;          !- Feature Value 1

OS:Surface,
  {6ac1e0af-155d-47f1-a1d4-b75437a82a00}, !- Handle
  Office2..Face4,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62e4fcf1-0fd6-4c22-b48c-7296ade438f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ded47e5-f897-47fe-80bb-3b54bf6b999b}, !- Handle
  Office2..Face4_Glz0,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ac1e0af-155d-47f1-a1d4-b75437a82a00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8377223398316, 0, 8.44868329805051,  !- X,Y,Z Vertex 1 {m}
  11.8377223398316, 0, 6.55131670194949,  !- X,Y,Z Vertex 2 {m}
  18.1622776601684, 0, 6.55131670194949,  !- X,Y,Z Vertex 3 {m}
  18.1622776601684, 0, 8.44868329805051;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {19783de6-125c-4553-a036-2bec45c44a89}, !- Handle
  {1ded47e5-f897-47fe-80bb-3b54bf6b999b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office2 - ExteriorWall - South - FixedWindow - South; !- Feature Value 1

OS:AdditionalProperties,
  {774ddbf1-293c-4343-8a57-10eb839ca609}, !- Handle
  {6ac1e0af-155d-47f1-a1d4-b75437a82a00}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office2 - ExteriorWall - South;         !- Feature Value 1

OS:Surface,
  {8d3e1dbf-b937-44eb-81a6-834217b117a4}, !- Handle
  Office2..Face5,                         !- Name
  RoofCeiling,                            !- Surface Type
  {be55b686-9be4-4812-b0c0-78d787793911}, !- Construction Name
  {62e4fcf1-0fd6-4c22-b48c-7296ade438f5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 9,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 9,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 9,                               !- X,Y,Z Vertex 3 {m}
  20, 10, 9;                              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e7afbd86-4352-462c-b81e-629f7f59b67f}, !- Handle
  {8d3e1dbf-b937-44eb-81a6-834217b117a4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office2 - Ceiling - Up;                 !- Feature Value 1

OS:Space,
  {b537a835-b585-4f2b-b386-3ab4e25e6821}, !- Handle
  Top_Office1_Space,                      !- Name
  {ab1a21fc-3e27-46fa-9fc2-f87f5bb8b9c0}, !- Space Type Name
  {18a65138-5e40-4e75-b26c-faf32999624b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a5af4192-1ff8-4398-8374-6d0b7fc7d9b9}, !- Building Story Name
  {8afd8f7b-b26d-4313-9193-90f6fa3f9305}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  300;                                    !- Volume {m3}

OS:AdditionalProperties,
  {0d35c9f5-f899-4d1c-87a3-3e1fb76ef0fc}, !- Handle
  {b537a835-b585-4f2b-b386-3ab4e25e6821}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office1;                            !- Feature Value 1

OS:Surface,
  {7f94bdea-3662-45e4-8cdf-538dde5a1dcb}, !- Handle
  Top_Office1..Face0,                     !- Name
  Floor,                                  !- Surface Type
  {edd65495-278c-4826-9978-5cb4f6280ed3}, !- Construction Name
  {b537a835-b585-4f2b-b386-3ab4e25e6821}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 12,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 12,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 12,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 12;                              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7f1bb2e1-630c-4dd9-afb2-d01c7c903487}, !- Handle
  {7f94bdea-3662-45e4-8cdf-538dde5a1dcb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office1 - InteriorFloor - Down;     !- Feature Value 1

OS:Surface,
  {2c54ca36-cf5a-437c-86d0-6561a90349a6}, !- Handle
  Top_Office1..Face1,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b537a835-b585-4f2b-b386-3ab4e25e6821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d1ba08-0273-4263-85d6-508bba67e178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 15,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 12,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 12,                             !- X,Y,Z Vertex 3 {m}
  10, 10, 15;                             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a8f276d1-c60f-4185-b296-f2438fc1b456}, !- Handle
  {2c54ca36-cf5a-437c-86d0-6561a90349a6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office1 - InteriorWall - East;      !- Feature Value 1

OS:Surface,
  {e7e72b82-81fe-4026-9f3f-00106ba006a6}, !- Handle
  Top_Office1..Face2,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b537a835-b585-4f2b-b386-3ab4e25e6821}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 15,                             !- X,Y,Z Vertex 1 {m}
  10, 10, 12,                             !- X,Y,Z Vertex 2 {m}
  0, 10, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 10, 15;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b528ec30-388e-4abe-b60b-cf9c0051fa48}, !- Handle
  Top_Office1..Face2_Glz0,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7e72b82-81fe-4026-9f3f-00106ba006a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.16227766016838, 10, 14.4486832980505, !- X,Y,Z Vertex 1 {m}
  8.16227766016838, 10, 12.5513167019495, !- X,Y,Z Vertex 2 {m}
  1.83772233983162, 10, 12.5513167019495, !- X,Y,Z Vertex 3 {m}
  1.83772233983162, 10, 14.4486832980505; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {14146530-ab75-47f5-b36d-a03668eae4ac}, !- Handle
  {b528ec30-388e-4abe-b60b-cf9c0051fa48}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office1 - ExteriorWall - North - FixedWindow - North; !- Feature Value 1

OS:AdditionalProperties,
  {18a094f3-d81f-442b-95dd-0bc79aa9709a}, !- Handle
  {e7e72b82-81fe-4026-9f3f-00106ba006a6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office1 - ExteriorWall - North;     !- Feature Value 1

OS:Surface,
  {ffb19a1a-4370-4f38-9afe-b3274c695a90}, !- Handle
  Top_Office1..Face3,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b537a835-b585-4f2b-b386-3ab4e25e6821}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 15,                              !- X,Y,Z Vertex 1 {m}
  0, 10, 12,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 12,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 15;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {275e0b2a-5246-4925-98b4-45adc1c260ea}, !- Handle
  Top_Office1..Face3_Glz0,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ffb19a1a-4370-4f38-9afe-b3274c695a90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.16227766016838, 14.4486832980505,  !- X,Y,Z Vertex 1 {m}
  0, 8.16227766016838, 12.5513167019495,  !- X,Y,Z Vertex 2 {m}
  0, 1.83772233983162, 12.5513167019495,  !- X,Y,Z Vertex 3 {m}
  0, 1.83772233983162, 14.4486832980505;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c0378ffd-5dc1-4138-9db2-bf8af4dd4a34}, !- Handle
  {275e0b2a-5246-4925-98b4-45adc1c260ea}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office1 - ExteriorWall - West - FixedWindow - West; !- Feature Value 1

OS:AdditionalProperties,
  {7090f64f-35e8-4cb6-81ed-f824f88a4b46}, !- Handle
  {ffb19a1a-4370-4f38-9afe-b3274c695a90}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office1 - ExteriorWall - West;      !- Feature Value 1

OS:Surface,
  {a89c7e2e-bc24-4488-bda9-313a3732a856}, !- Handle
  Top_Office1..Face4,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b537a835-b585-4f2b-b386-3ab4e25e6821}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 15,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 12,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 12,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 15;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db0e986b-0971-48c2-b2bc-915ff9700f72}, !- Handle
  Top_Office1..Face4_Glz0,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a89c7e2e-bc24-4488-bda9-313a3732a856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.83772233983162, 0, 14.4486832980505,  !- X,Y,Z Vertex 1 {m}
  1.83772233983162, 0, 12.5513167019495,  !- X,Y,Z Vertex 2 {m}
  8.16227766016838, 0, 12.5513167019495,  !- X,Y,Z Vertex 3 {m}
  8.16227766016838, 0, 14.4486832980505;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5fc42962-13f3-4a81-94a4-460ff91eca2f}, !- Handle
  {db0e986b-0971-48c2-b2bc-915ff9700f72}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office1 - ExteriorWall - South - FixedWindow - South; !- Feature Value 1

OS:AdditionalProperties,
  {35e2c218-7207-4bad-81f9-bac0817ebec6}, !- Handle
  {a89c7e2e-bc24-4488-bda9-313a3732a856}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office1 - ExteriorWall - South;     !- Feature Value 1

OS:Surface,
  {23f581a3-0aa1-4814-b89a-3c0bc158c8bf}, !- Handle
  Top_Office1..Face5,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b537a835-b585-4f2b-b386-3ab4e25e6821}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 15,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 15,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 15,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 15;                             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fb8a1a65-fb1f-4603-a7ea-f472ec668220}, !- Handle
  {23f581a3-0aa1-4814-b89a-3c0bc158c8bf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office1 - Roof - Up;                !- Feature Value 1

OS:Space,
  {b1d994db-0397-40dc-b70b-0b5771a6a517}, !- Handle
  Top_Office2_Space,                      !- Name
  {ab1a21fc-3e27-46fa-9fc2-f87f5bb8b9c0}, !- Space Type Name
  {18a65138-5e40-4e75-b26c-faf32999624b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a5af4192-1ff8-4398-8374-6d0b7fc7d9b9}, !- Building Story Name
  {2e259608-596c-4ef1-a399-a3fe4ca0aec8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  300;                                    !- Volume {m3}

OS:AdditionalProperties,
  {da71ebec-969b-4891-8050-07ba8154dd19}, !- Handle
  {b1d994db-0397-40dc-b70b-0b5771a6a517}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office2;                            !- Feature Value 1

OS:Surface,
  {9fa79694-5031-4130-b65f-1857e885bb20}, !- Handle
  Top_Office2..Face0,                     !- Name
  Floor,                                  !- Surface Type
  {edd65495-278c-4826-9978-5cb4f6280ed3}, !- Construction Name
  {b1d994db-0397-40dc-b70b-0b5771a6a517}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 12,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 12,                              !- X,Y,Z Vertex 2 {m}
  10, 0, 12,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 12;                             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {52e28fd9-7281-4305-b71a-e0814bdc2a4e}, !- Handle
  {9fa79694-5031-4130-b65f-1857e885bb20}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office2 - InteriorFloor - Down;     !- Feature Value 1

OS:Surface,
  {270cd763-967b-4b68-9285-532d803ed1f4}, !- Handle
  Top_Office2..Face1,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d994db-0397-40dc-b70b-0b5771a6a517}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 15,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 12,                              !- X,Y,Z Vertex 2 {m}
  20, 10, 12,                             !- X,Y,Z Vertex 3 {m}
  20, 10, 15;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00318839-6f3e-4449-82c3-0d49f9411025}, !- Handle
  Top_Office2..Face1_Glz0,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {270cd763-967b-4b68-9285-532d803ed1f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, 1.83772233983162, 14.4486832980505, !- X,Y,Z Vertex 1 {m}
  20, 1.83772233983162, 12.5513167019495, !- X,Y,Z Vertex 2 {m}
  20, 8.16227766016838, 12.5513167019495, !- X,Y,Z Vertex 3 {m}
  20, 8.16227766016838, 14.4486832980505; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {93a60856-e783-46fe-a654-98ec4b25d472}, !- Handle
  {00318839-6f3e-4449-82c3-0d49f9411025}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office2 - ExteriorWall - East - FixedWindow - East; !- Feature Value 1

OS:AdditionalProperties,
  {59d50397-7cfb-43f5-8f43-cafa7f009609}, !- Handle
  {270cd763-967b-4b68-9285-532d803ed1f4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office2 - ExteriorWall - East;      !- Feature Value 1

OS:Surface,
  {40b33933-76e8-4e36-8ad3-fbe944d0ee26}, !- Handle
  Top_Office2..Face2,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d994db-0397-40dc-b70b-0b5771a6a517}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 15,                             !- X,Y,Z Vertex 1 {m}
  20, 10, 12,                             !- X,Y,Z Vertex 2 {m}
  10, 10, 12,                             !- X,Y,Z Vertex 3 {m}
  10, 10, 15;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee1c89b0-119e-400b-8151-e10c92346363}, !- Handle
  Top_Office2..Face2_Glz0,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40b33933-76e8-4e36-8ad3-fbe944d0ee26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1622776601684, 10, 14.4486832980505, !- X,Y,Z Vertex 1 {m}
  18.1622776601684, 10, 12.5513167019495, !- X,Y,Z Vertex 2 {m}
  11.8377223398316, 10, 12.5513167019495, !- X,Y,Z Vertex 3 {m}
  11.8377223398316, 10, 14.4486832980505; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a181a7e6-f7e5-4e49-b390-9bf27ea676af}, !- Handle
  {ee1c89b0-119e-400b-8151-e10c92346363}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office2 - ExteriorWall - North - FixedWindow - North; !- Feature Value 1

OS:AdditionalProperties,
  {d9ad26d6-b91d-43b9-8f27-57931f5ab8da}, !- Handle
  {40b33933-76e8-4e36-8ad3-fbe944d0ee26}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office2 - ExteriorWall - North;     !- Feature Value 1

OS:Surface,
  {c1d1ba08-0273-4263-85d6-508bba67e178}, !- Handle
  Top_Office2..Face3,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d994db-0397-40dc-b70b-0b5771a6a517}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c54ca36-cf5a-437c-86d0-6561a90349a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 15,                             !- X,Y,Z Vertex 1 {m}
  10, 10, 12,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 12,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 15;                              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d73055d-5076-4365-97cc-69cf3d7785af}, !- Handle
  {c1d1ba08-0273-4263-85d6-508bba67e178}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office2 - InteriorWall - West;      !- Feature Value 1

OS:Surface,
  {571f032c-fea8-40ee-a650-595f0e44b4d5}, !- Handle
  Top_Office2..Face4,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d994db-0397-40dc-b70b-0b5771a6a517}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 15,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 12,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 12,                              !- X,Y,Z Vertex 3 {m}
  20, 0, 15;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dedc5b32-fc77-4eeb-926f-5dae026fe73a}, !- Handle
  Top_Office2..Face4_Glz0,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {571f032c-fea8-40ee-a650-595f0e44b4d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8377223398316, 0, 14.4486832980505,  !- X,Y,Z Vertex 1 {m}
  11.8377223398316, 0, 12.5513167019495,  !- X,Y,Z Vertex 2 {m}
  18.1622776601684, 0, 12.5513167019495,  !- X,Y,Z Vertex 3 {m}
  18.1622776601684, 0, 14.4486832980505;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e01e6f11-457e-4b5f-bf0d-5d72d25bcebc}, !- Handle
  {dedc5b32-fc77-4eeb-926f-5dae026fe73a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office2 - ExteriorWall - South - FixedWindow - South; !- Feature Value 1

OS:AdditionalProperties,
  {a002e25b-fde0-4d09-9317-002eaff23305}, !- Handle
  {571f032c-fea8-40ee-a650-595f0e44b4d5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office2 - ExteriorWall - South;     !- Feature Value 1

OS:Surface,
  {0f966de4-cb79-457f-b8e9-d5c5eb0b3129}, !- Handle
  Top_Office2..Face5,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1d994db-0397-40dc-b70b-0b5771a6a517}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 15,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 15,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 15,                              !- X,Y,Z Vertex 3 {m}
  20, 10, 15;                             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {49384cc0-96da-414e-958b-a3f967527b46}, !- Handle
  {0f966de4-cb79-457f-b8e9-d5c5eb0b3129}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office2 - Roof - Up;                !- Feature Value 1

OS:ThermalZone,
  {23ae8d21-659b-40f5-a193-6f2d206ab40f}, !- Handle
  Ground_Office1,                         !- Name
  ,                                       !- Multiplier
  3,                                      !- Ceiling Height {m}
  300,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d673133-8e61-42c6-9166-f8be19f91666}, !- Zone Air Inlet Port List
  {18e8c8ba-7b47-425c-a408-48ede4b07b28}, !- Zone Air Exhaust Port List
  {087557f3-b45d-4179-b113-3e5f118191f1}, !- Zone Air Node Name
  {673e126e-2691-4dd1-87ed-de5ce395099c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a8e77bd-2c4d-4891-8d70-92ad7b3f0245}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce853544-4b98-4580-9b88-bc288dfdf802}, !- Handle
  {dad73660-a874-4fa4-89bb-927d57fbe9f4}, !- Name
  {087557f3-b45d-4179-b113-3e5f118191f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {087557f3-b45d-4179-b113-3e5f118191f1}, !- Handle
  {23ae8d21-659b-40f5-a193-6f2d206ab40f}, !- Source Object
  11,                                     !- Outlet Port
  {ce853544-4b98-4580-9b88-bc288dfdf802}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d673133-8e61-42c6-9166-f8be19f91666}, !- Handle
  {23ae8d21-659b-40f5-a193-6f2d206ab40f}, !- HVAC Component
  {5f240a1c-9282-4ec2-9b4d-2fbf0907d30c}; !- Port 1

OS:PortList,
  {18e8c8ba-7b47-425c-a408-48ede4b07b28}, !- Handle
  {23ae8d21-659b-40f5-a193-6f2d206ab40f}, !- HVAC Component
  {8fb066a9-a5b0-4074-bded-136a2877f05f}; !- Port 1

OS:PortList,
  {673e126e-2691-4dd1-87ed-de5ce395099c}, !- Handle
  {23ae8d21-659b-40f5-a193-6f2d206ab40f}; !- HVAC Component

OS:Sizing:Zone,
  {0316a457-11a6-4ce0-804c-bb1a66dd1ba6}, !- Handle
  {23ae8d21-659b-40f5-a193-6f2d206ab40f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {24d7cb0e-d336-4894-aa9e-8bfa6f4461c2}, !- Handle
  {80618497-b73b-4985-b814-fb3e6bacd185}, !- Name
  {23ae8d21-659b-40f5-a193-6f2d206ab40f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc190710-5194-43e3-9032-eca8a8fbb51c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {c9700922-4aec-4925-8a9c-0e205459ebc0}, !- Handle
  {23ae8d21-659b-40f5-a193-6f2d206ab40f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office1;                         !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {1a8e77bd-2c4d-4891-8d70-92ad7b3f0245}, !- Handle
  Generic Office Setpoints..Ground_Office1, !- Name
  {17044644-62a6-42d9-af98-bac33e73b436}, !- Heating Setpoint Temperature Schedule Name
  {660bb968-9f74-498f-875f-2216649d7351}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8b56f581-7d62-4624-9377-b0bfe4e989b3}, !- Handle
  Ground_Office2,                         !- Name
  ,                                       !- Multiplier
  3,                                      !- Ceiling Height {m}
  300,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {111fd7d4-a3fd-4167-90dd-7a345f7a7e6d}, !- Zone Air Inlet Port List
  {017c3adf-4b39-4bb9-9c40-67a8208f5ede}, !- Zone Air Exhaust Port List
  {d9610c3e-e72a-4b4c-9d12-89b6584b9a80}, !- Zone Air Node Name
  {37308fe8-ddd7-4d0a-93f2-9a82d6b284d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ee6f6c1-9eb8-4ebc-959f-9836673ea807}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb38376c-2918-4bea-bce1-d1130226179f}, !- Handle
  {e34851c2-bebc-4130-8e3c-81a8c692740b}, !- Name
  {d9610c3e-e72a-4b4c-9d12-89b6584b9a80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9610c3e-e72a-4b4c-9d12-89b6584b9a80}, !- Handle
  {8b56f581-7d62-4624-9377-b0bfe4e989b3}, !- Source Object
  11,                                     !- Outlet Port
  {eb38376c-2918-4bea-bce1-d1130226179f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {111fd7d4-a3fd-4167-90dd-7a345f7a7e6d}, !- Handle
  {8b56f581-7d62-4624-9377-b0bfe4e989b3}, !- HVAC Component
  {b60b8334-a3e8-49cb-9ce3-2d31b5022ca1}; !- Port 1

OS:PortList,
  {017c3adf-4b39-4bb9-9c40-67a8208f5ede}, !- Handle
  {8b56f581-7d62-4624-9377-b0bfe4e989b3}, !- HVAC Component
  {1468ed1a-8f04-40ad-8339-7447a208e98c}; !- Port 1

OS:PortList,
  {37308fe8-ddd7-4d0a-93f2-9a82d6b284d3}, !- Handle
  {8b56f581-7d62-4624-9377-b0bfe4e989b3}; !- HVAC Component

OS:Sizing:Zone,
  {295aef58-1289-4496-b9d8-b80861c233f3}, !- Handle
  {8b56f581-7d62-4624-9377-b0bfe4e989b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3a45c953-d968-4ebb-9c84-d554ef980925}, !- Handle
  {a1b19eab-cd20-4ed6-8e3b-17c190d73d70}, !- Name
  {8b56f581-7d62-4624-9377-b0bfe4e989b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afa47415-53d5-40de-ad22-60017032f1f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {4c146e1e-1c93-488c-84d9-9933e2566c34}, !- Handle
  {8b56f581-7d62-4624-9377-b0bfe4e989b3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ground_Office2;                         !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {1ee6f6c1-9eb8-4ebc-959f-9836673ea807}, !- Handle
  Generic Office Setpoints..Ground_Office2, !- Name
  {17044644-62a6-42d9-af98-bac33e73b436}, !- Heating Setpoint Temperature Schedule Name
  {660bb968-9f74-498f-875f-2216649d7351}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d165572-d882-42cb-8116-092aec75324d}, !- Handle
  Office1,                                !- Name
  2,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  300,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55e26831-ef01-4b8e-aeb4-2d6e71ffb040}, !- Zone Air Inlet Port List
  {b9f20278-2440-4ba0-a6b9-ca135f1da8f3}, !- Zone Air Exhaust Port List
  {255dab98-e8ab-4cac-a135-4e3c846c1fbb}, !- Zone Air Node Name
  {be588ffd-1700-4e8b-83dc-b8cb20eb162e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {707ec261-8264-48a5-9ed8-94c96fde9f72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99829f3d-1b17-4a71-aa15-2b7fda045acc}, !- Handle
  {86d0a299-167b-43e6-9e18-f649362ebc4c}, !- Name
  {255dab98-e8ab-4cac-a135-4e3c846c1fbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {255dab98-e8ab-4cac-a135-4e3c846c1fbb}, !- Handle
  {2d165572-d882-42cb-8116-092aec75324d}, !- Source Object
  11,                                     !- Outlet Port
  {99829f3d-1b17-4a71-aa15-2b7fda045acc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55e26831-ef01-4b8e-aeb4-2d6e71ffb040}, !- Handle
  {2d165572-d882-42cb-8116-092aec75324d}, !- HVAC Component
  {96a4d7d7-741b-4bb8-a368-13854711e3f4}; !- Port 1

OS:PortList,
  {b9f20278-2440-4ba0-a6b9-ca135f1da8f3}, !- Handle
  {2d165572-d882-42cb-8116-092aec75324d}, !- HVAC Component
  {1f95e24c-14a8-49a9-9c0f-a2a57921e87e}; !- Port 1

OS:PortList,
  {be588ffd-1700-4e8b-83dc-b8cb20eb162e}, !- Handle
  {2d165572-d882-42cb-8116-092aec75324d}; !- HVAC Component

OS:Sizing:Zone,
  {aa85530e-ee64-428c-a6fe-c15608bb28f7}, !- Handle
  {2d165572-d882-42cb-8116-092aec75324d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {07426235-640f-4f9d-81b8-50fbd7cae43f}, !- Handle
  {b03e064b-0745-4620-b92a-0da53fa8353f}, !- Name
  {2d165572-d882-42cb-8116-092aec75324d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0adb1036-57e1-4577-b40c-88f6cd794a51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {810881d7-3e68-49dd-808e-06909ed0543b}, !- Handle
  {2d165572-d882-42cb-8116-092aec75324d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office1;                                !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {707ec261-8264-48a5-9ed8-94c96fde9f72}, !- Handle
  Generic Office Setpoints..Office1,      !- Name
  {17044644-62a6-42d9-af98-bac33e73b436}, !- Heating Setpoint Temperature Schedule Name
  {660bb968-9f74-498f-875f-2216649d7351}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d12b8b38-e8c2-4a42-8430-c40f707c15c7}, !- Handle
  Office2,                                !- Name
  2,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  300,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21e1adf9-b9cf-40ac-9c0f-c66e53804678}, !- Zone Air Inlet Port List
  {cb711215-296a-4778-b50e-0421fd80a8d8}, !- Zone Air Exhaust Port List
  {67fbcf23-8eca-4f15-b282-856d831ea48d}, !- Zone Air Node Name
  {1fc7a47f-495f-49bc-b8a6-8632df9d6603}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {602e28fa-d14f-4758-ae1f-7981445b92b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fc45199-a16b-4d9d-9b76-2bc59e9253cb}, !- Handle
  {592de893-1b16-4d7a-9000-0dd0934a1891}, !- Name
  {67fbcf23-8eca-4f15-b282-856d831ea48d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67fbcf23-8eca-4f15-b282-856d831ea48d}, !- Handle
  {d12b8b38-e8c2-4a42-8430-c40f707c15c7}, !- Source Object
  11,                                     !- Outlet Port
  {2fc45199-a16b-4d9d-9b76-2bc59e9253cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21e1adf9-b9cf-40ac-9c0f-c66e53804678}, !- Handle
  {d12b8b38-e8c2-4a42-8430-c40f707c15c7}, !- HVAC Component
  {dc3dfc3e-9d46-4b8d-8f59-b0eaa4753ef2}; !- Port 1

OS:PortList,
  {cb711215-296a-4778-b50e-0421fd80a8d8}, !- Handle
  {d12b8b38-e8c2-4a42-8430-c40f707c15c7}, !- HVAC Component
  {ecb4b9cd-e4f1-4828-ad47-52df9fe93fbc}; !- Port 1

OS:PortList,
  {1fc7a47f-495f-49bc-b8a6-8632df9d6603}, !- Handle
  {d12b8b38-e8c2-4a42-8430-c40f707c15c7}; !- HVAC Component

OS:Sizing:Zone,
  {0d564c04-257b-4633-83fe-e4f3da33fa3b}, !- Handle
  {d12b8b38-e8c2-4a42-8430-c40f707c15c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {60b0d946-f1ef-409b-85de-b6171a05bdd9}, !- Handle
  {f7366a7d-5dea-4560-95b1-1c89f92fb46e}, !- Name
  {d12b8b38-e8c2-4a42-8430-c40f707c15c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26bc24f5-83c6-4fb1-bde3-64986033d27f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {8a4e25ab-1f97-4f1b-9416-7558a74e5ff7}, !- Handle
  {d12b8b38-e8c2-4a42-8430-c40f707c15c7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office2;                                !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {602e28fa-d14f-4758-ae1f-7981445b92b3}, !- Handle
  Generic Office Setpoints..Office2,      !- Name
  {17044644-62a6-42d9-af98-bac33e73b436}, !- Heating Setpoint Temperature Schedule Name
  {660bb968-9f74-498f-875f-2216649d7351}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8afd8f7b-b26d-4313-9193-90f6fa3f9305}, !- Handle
  Top_Office1,                            !- Name
  ,                                       !- Multiplier
  3,                                      !- Ceiling Height {m}
  300,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23fce9aa-e209-4769-bc4c-cc8911bea688}, !- Zone Air Inlet Port List
  {8b225798-bbc7-4f83-808a-ebe0a67a5207}, !- Zone Air Exhaust Port List
  {bbba6b04-171d-4e1a-807a-b59ba47f7621}, !- Zone Air Node Name
  {3bbb1927-8682-4c37-aa59-38933af462ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9469cd7f-8393-40bc-9983-fc1135b7030d}, !- Handle
  {241395f4-a1c6-4472-ae25-4efbfab3dfa3}, !- Name
  {bbba6b04-171d-4e1a-807a-b59ba47f7621}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbba6b04-171d-4e1a-807a-b59ba47f7621}, !- Handle
  {8afd8f7b-b26d-4313-9193-90f6fa3f9305}, !- Source Object
  11,                                     !- Outlet Port
  {9469cd7f-8393-40bc-9983-fc1135b7030d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23fce9aa-e209-4769-bc4c-cc8911bea688}, !- Handle
  {8afd8f7b-b26d-4313-9193-90f6fa3f9305}; !- HVAC Component

OS:PortList,
  {8b225798-bbc7-4f83-808a-ebe0a67a5207}, !- Handle
  {8afd8f7b-b26d-4313-9193-90f6fa3f9305}; !- HVAC Component

OS:PortList,
  {3bbb1927-8682-4c37-aa59-38933af462ad}, !- Handle
  {8afd8f7b-b26d-4313-9193-90f6fa3f9305}; !- HVAC Component

OS:Sizing:Zone,
  {bf41fb59-c7d8-4872-b591-f97773c231e7}, !- Handle
  {8afd8f7b-b26d-4313-9193-90f6fa3f9305}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f528294d-0804-4a7b-9b0e-06f2bc1a3454}, !- Handle
  {689ab07a-882c-4220-a9e0-b3fce8fdb0f2}, !- Name
  {8afd8f7b-b26d-4313-9193-90f6fa3f9305}; !- Thermal Zone

OS:AdditionalProperties,
  {48060b34-b967-4560-acc6-6495afa22ce2}, !- Handle
  {8afd8f7b-b26d-4313-9193-90f6fa3f9305}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office1;                            !- Feature Value 1

OS:ThermalZone,
  {2e259608-596c-4ef1-a399-a3fe4ca0aec8}, !- Handle
  Top_Office2,                            !- Name
  ,                                       !- Multiplier
  3,                                      !- Ceiling Height {m}
  300,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c735ec5-d627-48b6-ac56-c32339a22d67}, !- Zone Air Inlet Port List
  {43c2d44d-ecc7-4598-bda5-bc65eb92e6c7}, !- Zone Air Exhaust Port List
  {f912e818-1550-4cf3-832f-9ef8de755cad}, !- Zone Air Node Name
  {81f23aea-87b1-4e6f-a985-48b8f9f32d03}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16081d82-1ec1-4076-ad20-aa665c9009cc}, !- Handle
  {7ee8b7cc-e3a3-4491-9c42-c9a6f555a13c}, !- Name
  {f912e818-1550-4cf3-832f-9ef8de755cad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f912e818-1550-4cf3-832f-9ef8de755cad}, !- Handle
  {2e259608-596c-4ef1-a399-a3fe4ca0aec8}, !- Source Object
  11,                                     !- Outlet Port
  {16081d82-1ec1-4076-ad20-aa665c9009cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c735ec5-d627-48b6-ac56-c32339a22d67}, !- Handle
  {2e259608-596c-4ef1-a399-a3fe4ca0aec8}; !- HVAC Component

OS:PortList,
  {43c2d44d-ecc7-4598-bda5-bc65eb92e6c7}, !- Handle
  {2e259608-596c-4ef1-a399-a3fe4ca0aec8}; !- HVAC Component

OS:PortList,
  {81f23aea-87b1-4e6f-a985-48b8f9f32d03}, !- Handle
  {2e259608-596c-4ef1-a399-a3fe4ca0aec8}; !- HVAC Component

OS:Sizing:Zone,
  {cbf729c7-f9f4-4441-be49-4bb2a351a6e2}, !- Handle
  {2e259608-596c-4ef1-a399-a3fe4ca0aec8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {84682fc4-149b-4461-a8f0-377616e557d0}, !- Handle
  {41624ae7-007e-43b2-ab1a-521ebff96f77}, !- Name
  {2e259608-596c-4ef1-a399-a3fe4ca0aec8}; !- Thermal Zone

OS:AdditionalProperties,
  {b26cdf3a-8675-4ca5-bf77-daf8e86e959b}, !- Handle
  {2e259608-596c-4ef1-a399-a3fe4ca0aec8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Top_Office2;                            !- Feature Value 1

OS:BuildingStory,
  {92541164-4e48-4467-9c47-09e3547fc2b7}, !- Handle
  Ground_OfficeFloor,                     !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {c77ef6df-6e97-4704-9c3d-7d4a243c17de}, !- Handle
  OfficeFloor,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {a5af4192-1ff8-4398-8374-6d0b7fc7d9b9}, !- Handle
  Top_OfficeFloor,                        !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ShadingSurface,
  {9a34d4fb-2cc2-4b73-8456-891c1f228b71}, !- Handle
  TreeCanopy_0,                           !- Name
  {c649e1a3-b9aa-43b4-b807-30b89196d12b}, !- Construction Name
  {eb87142e-19fa-4d9b-8268-c376dff1a74b}, !- Shading Surface Group Name
  {2821f6a8-c948-4e82-8812-1eeb24e01b32}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.19615242270663, -7, 6,               !- X,Y,Z Vertex 1 {m}
  -0.196152422706632, -13, 6,             !- X,Y,Z Vertex 2 {m}
  5, -16, 6,                              !- X,Y,Z Vertex 3 {m}
  10.1961524227066, -13, 6,               !- X,Y,Z Vertex 4 {m}
  10.1961524227066, -7, 6,                !- X,Y,Z Vertex 5 {m}
  5, -4, 6;                               !- X,Y,Z Vertex 6 {m}

OS:AdditionalProperties,
  {8a10b353-ab4b-4820-9c17-daf28b0c7333}, !- Handle
  {9a34d4fb-2cc2-4b73-8456-891c1f228b71}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TreeCanopy;                             !- Feature Value 1

OS:ShadingSurface,
  {37e89279-1ec6-4886-82f4-6a7ebcdf069b}, !- Handle
  TreeCanopy_1,                           !- Name
  {c649e1a3-b9aa-43b4-b807-30b89196d12b}, !- Construction Name
  {eb87142e-19fa-4d9b-8268-c376dff1a74b}, !- Shading Surface Group Name
  {2821f6a8-c948-4e82-8812-1eeb24e01b32}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.73205080756888, -9, 3,               !- X,Y,Z Vertex 1 {m}
  -6.73205080756888, -11, 3,              !- X,Y,Z Vertex 2 {m}
  -5, -12, 3,                             !- X,Y,Z Vertex 3 {m}
  -3.26794919243112, -11, 3,              !- X,Y,Z Vertex 4 {m}
  -3.26794919243112, -9, 3,               !- X,Y,Z Vertex 5 {m}
  -5, -8, 3;                              !- X,Y,Z Vertex 6 {m}

OS:AdditionalProperties,
  {96a68854-7c04-401e-b007-3afe0913ae7c}, !- Handle
  {37e89279-1ec6-4886-82f4-6a7ebcdf069b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TreeCanopy;                             !- Feature Value 1

OS:ShadingSurfaceGroup,
  {eb87142e-19fa-4d9b-8268-c376dff1a74b}, !- Handle
  Detached Shades,                        !- Name
  Building;                               !- Shading Surface Type

OS:ZoneHVAC:IdealLoadsAirSystem,
  {cc190710-5194-43e3-9032-eca8a8fbb51c}, !- Handle
  Ground_Office1 Ideal Loads Air System,  !- Name
  ,                                       !- Availability Schedule Name
  {31a5908a-9673-4b13-b959-de89d8f947b6}, !- Zone Supply Air Node Name
  {3dadb20c-167f-45f8-a49e-bf4da8e7a410}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0,                                      !- Latent Heat Recovery Effectiveness {dimensionless}
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Heating Fuel Efficiency Schedule Name
  DistrictHeatingWater,                   !- Heating Fuel Type
  ,                                       !- Cooling Fuel Efficiency Schedule Name
  DistrictCooling;                        !- Cooling Fuel Type

OS:Node,
  {3278bbc8-7821-4116-990c-1bab1f36d18f}, !- Handle
  {21325c70-afe7-40b0-b666-e73e02c8fde7}, !- Name
  {8fb066a9-a5b0-4074-bded-136a2877f05f}, !- Inlet Port
  {31a5908a-9673-4b13-b959-de89d8f947b6}; !- Outlet Port

OS:Connection,
  {8fb066a9-a5b0-4074-bded-136a2877f05f}, !- Handle
  {18e8c8ba-7b47-425c-a408-48ede4b07b28}, !- Source Object
  2,                                      !- Outlet Port
  {3278bbc8-7821-4116-990c-1bab1f36d18f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a5908a-9673-4b13-b959-de89d8f947b6}, !- Handle
  {3278bbc8-7821-4116-990c-1bab1f36d18f}, !- Source Object
  3,                                      !- Outlet Port
  {cc190710-5194-43e3-9032-eca8a8fbb51c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66135611-d3c9-47f4-bccc-623eaf8091c0}, !- Handle
  {0f216f93-2fd8-4a5f-bb73-746a19fbe399}, !- Name
  {3dadb20c-167f-45f8-a49e-bf4da8e7a410}, !- Inlet Port
  {5f240a1c-9282-4ec2-9b4d-2fbf0907d30c}; !- Outlet Port

OS:Connection,
  {5f240a1c-9282-4ec2-9b4d-2fbf0907d30c}, !- Handle
  {66135611-d3c9-47f4-bccc-623eaf8091c0}, !- Source Object
  3,                                      !- Outlet Port
  {2d673133-8e61-42c6-9166-f8be19f91666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dadb20c-167f-45f8-a49e-bf4da8e7a410}, !- Handle
  {cc190710-5194-43e3-9032-eca8a8fbb51c}, !- Source Object
  4,                                      !- Outlet Port
  {66135611-d3c9-47f4-bccc-623eaf8091c0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {afa47415-53d5-40de-ad22-60017032f1f3}, !- Handle
  Ground_Office2 Ideal Loads Air System,  !- Name
  ,                                       !- Availability Schedule Name
  {327b16c1-194f-4fec-b178-f52c14ab6980}, !- Zone Supply Air Node Name
  {9f116a6a-f54d-4dcf-a3cb-364402b4e11f}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0,                                      !- Latent Heat Recovery Effectiveness {dimensionless}
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Heating Fuel Efficiency Schedule Name
  DistrictHeatingWater,                   !- Heating Fuel Type
  ,                                       !- Cooling Fuel Efficiency Schedule Name
  DistrictCooling;                        !- Cooling Fuel Type

OS:Node,
  {75486152-9f13-4fcd-8127-a0c96d6c7e3a}, !- Handle
  {6266d125-653a-4455-8924-163ef4ba5bac}, !- Name
  {1468ed1a-8f04-40ad-8339-7447a208e98c}, !- Inlet Port
  {327b16c1-194f-4fec-b178-f52c14ab6980}; !- Outlet Port

OS:Connection,
  {1468ed1a-8f04-40ad-8339-7447a208e98c}, !- Handle
  {017c3adf-4b39-4bb9-9c40-67a8208f5ede}, !- Source Object
  2,                                      !- Outlet Port
  {75486152-9f13-4fcd-8127-a0c96d6c7e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327b16c1-194f-4fec-b178-f52c14ab6980}, !- Handle
  {75486152-9f13-4fcd-8127-a0c96d6c7e3a}, !- Source Object
  3,                                      !- Outlet Port
  {afa47415-53d5-40de-ad22-60017032f1f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2624b6e7-8785-4999-9fc4-dd6c1f80aa8a}, !- Handle
  {64127671-f9e8-41be-b446-cefac123514d}, !- Name
  {9f116a6a-f54d-4dcf-a3cb-364402b4e11f}, !- Inlet Port
  {b60b8334-a3e8-49cb-9ce3-2d31b5022ca1}; !- Outlet Port

OS:Connection,
  {b60b8334-a3e8-49cb-9ce3-2d31b5022ca1}, !- Handle
  {2624b6e7-8785-4999-9fc4-dd6c1f80aa8a}, !- Source Object
  3,                                      !- Outlet Port
  {111fd7d4-a3fd-4167-90dd-7a345f7a7e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f116a6a-f54d-4dcf-a3cb-364402b4e11f}, !- Handle
  {afa47415-53d5-40de-ad22-60017032f1f3}, !- Source Object
  4,                                      !- Outlet Port
  {2624b6e7-8785-4999-9fc4-dd6c1f80aa8a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {0adb1036-57e1-4577-b40c-88f6cd794a51}, !- Handle
  Office1 Ideal Loads Air System,         !- Name
  ,                                       !- Availability Schedule Name
  {0132233f-467f-4cc8-9d41-a8fe96c937b6}, !- Zone Supply Air Node Name
  {2aa66f94-b6e2-4f6e-b143-47a5e7fad7d2}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0,                                      !- Latent Heat Recovery Effectiveness {dimensionless}
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Heating Fuel Efficiency Schedule Name
  DistrictHeatingWater,                   !- Heating Fuel Type
  ,                                       !- Cooling Fuel Efficiency Schedule Name
  DistrictCooling;                        !- Cooling Fuel Type

OS:Node,
  {ceabe131-26bb-4b9a-a7cf-57551b840a38}, !- Handle
  {a88deac7-9363-484a-a71b-f6107fbd9380}, !- Name
  {1f95e24c-14a8-49a9-9c0f-a2a57921e87e}, !- Inlet Port
  {0132233f-467f-4cc8-9d41-a8fe96c937b6}; !- Outlet Port

OS:Connection,
  {1f95e24c-14a8-49a9-9c0f-a2a57921e87e}, !- Handle
  {b9f20278-2440-4ba0-a6b9-ca135f1da8f3}, !- Source Object
  2,                                      !- Outlet Port
  {ceabe131-26bb-4b9a-a7cf-57551b840a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0132233f-467f-4cc8-9d41-a8fe96c937b6}, !- Handle
  {ceabe131-26bb-4b9a-a7cf-57551b840a38}, !- Source Object
  3,                                      !- Outlet Port
  {0adb1036-57e1-4577-b40c-88f6cd794a51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {efa3e71c-f22e-4469-8d3f-14dabfa36f93}, !- Handle
  {c2913878-49a9-441b-b016-abff25a7fb7a}, !- Name
  {2aa66f94-b6e2-4f6e-b143-47a5e7fad7d2}, !- Inlet Port
  {96a4d7d7-741b-4bb8-a368-13854711e3f4}; !- Outlet Port

OS:Connection,
  {96a4d7d7-741b-4bb8-a368-13854711e3f4}, !- Handle
  {efa3e71c-f22e-4469-8d3f-14dabfa36f93}, !- Source Object
  3,                                      !- Outlet Port
  {55e26831-ef01-4b8e-aeb4-2d6e71ffb040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aa66f94-b6e2-4f6e-b143-47a5e7fad7d2}, !- Handle
  {0adb1036-57e1-4577-b40c-88f6cd794a51}, !- Source Object
  4,                                      !- Outlet Port
  {efa3e71c-f22e-4469-8d3f-14dabfa36f93}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {26bc24f5-83c6-4fb1-bde3-64986033d27f}, !- Handle
  Office2 Ideal Loads Air System,         !- Name
  ,                                       !- Availability Schedule Name
  {2d07e91b-4061-4578-bb50-e3d7e2a57718}, !- Zone Supply Air Node Name
  {312b1019-590a-47e8-abcc-cd8fb32b6f95}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0,                                      !- Latent Heat Recovery Effectiveness {dimensionless}
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Heating Fuel Efficiency Schedule Name
  DistrictHeatingWater,                   !- Heating Fuel Type
  ,                                       !- Cooling Fuel Efficiency Schedule Name
  DistrictCooling;                        !- Cooling Fuel Type

OS:Node,
  {535537c3-2cb3-4c5a-8ece-8976f0b4cd30}, !- Handle
  {2ba865fd-b9e8-43fe-98af-554d6198a858}, !- Name
  {ecb4b9cd-e4f1-4828-ad47-52df9fe93fbc}, !- Inlet Port
  {2d07e91b-4061-4578-bb50-e3d7e2a57718}; !- Outlet Port

OS:Connection,
  {ecb4b9cd-e4f1-4828-ad47-52df9fe93fbc}, !- Handle
  {cb711215-296a-4778-b50e-0421fd80a8d8}, !- Source Object
  2,                                      !- Outlet Port
  {535537c3-2cb3-4c5a-8ece-8976f0b4cd30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d07e91b-4061-4578-bb50-e3d7e2a57718}, !- Handle
  {535537c3-2cb3-4c5a-8ece-8976f0b4cd30}, !- Source Object
  3,                                      !- Outlet Port
  {26bc24f5-83c6-4fb1-bde3-64986033d27f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b55418a-c8ad-44b8-89ac-46ef164603e3}, !- Handle
  {58722b1e-d864-4113-af8b-cfe86bfeffad}, !- Name
  {312b1019-590a-47e8-abcc-cd8fb32b6f95}, !- Inlet Port
  {dc3dfc3e-9d46-4b8d-8f59-b0eaa4753ef2}; !- Outlet Port

OS:Connection,
  {dc3dfc3e-9d46-4b8d-8f59-b0eaa4753ef2}, !- Handle
  {5b55418a-c8ad-44b8-89ac-46ef164603e3}, !- Source Object
  3,                                      !- Outlet Port
  {21e1adf9-b9cf-40ac-9c0f-c66e53804678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {312b1019-590a-47e8-abcc-cd8fb32b6f95}, !- Handle
  {26bc24f5-83c6-4fb1-bde3-64986033d27f}, !- Source Object
  4,                                      !- Outlet Port
  {5b55418a-c8ad-44b8-89ac-46ef164603e3}, !- Target Object
  2;                                      !- Inlet Port

