
OS:Version,
  {01eab226-fd64-40e3-80b1-fc07f67035d3}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {48d8465a-54b3-443d-b5f6-65dd798cfb48}, !- Handle
  LabBuilding,                            !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {dbfca7d5-499c-4177-9781-45d76e670eef}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:YearDescription,
  {c29a8e68-de7b-4f61-9004-571d6e67f728}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ScheduleTypeLimits,
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {b3da290b-b56d-4aa9-b282-11786402beed}, !- Handle
  Lab_LIGHT_SCH,                          !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {be6c26fc-dbbe-4c54-a32c-c00e54994626}, !- Default Day Schedule Name
  {bf849856-852c-4e59-80de-985bad3ae543}, !- Summer Design Day Schedule Name
  {d56a4b7a-174f-45fa-a661-de0c9122ed77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be6c26fc-dbbe-4c54-a32c-c00e54994626}, !- Handle
  Lab_LIGHT_SCH_Default,                  !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {4fbd7cfe-7229-41eb-9a65-bbd5dbee7c34}, !- Handle
  Lab_LIGHT_SCH_SmrDsn,                   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbff2ad2-bc92-40df-a597-a7d669067d20}, !- Handle
  Lab_LIGHT_SCH_WntrDsn,                  !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abed8f1f-a1ff-489b-9361-fbba8028678d}, !- Handle
  Lab_LIGHT_SCH_Wkdy,                     !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {bf849856-852c-4e59-80de-985bad3ae543}, !- Handle
  Lab_LIGHT_SCH_SmrDsn 1,                 !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d56a4b7a-174f-45fa-a661-de0c9122ed77}, !- Handle
  Lab_LIGHT_SCH_WntrDsn 1,                !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {181dda38-ba8d-4970-a074-72982aea9668}, !- Handle
  Schedule Rule 1,                        !- Name
  {b3da290b-b56d-4aa9-b282-11786402beed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed87e460-f117-454d-b7ea-cb8f1396a883}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed87e460-f117-454d-b7ea-cb8f1396a883}, !- Handle
  Schedule Day 1,                         !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {7e1d8ac0-95bc-4cf4-abe3-253338694552}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {92e92aac-ab07-4f94-a75b-6e5fd957949d}, !- Default Day Schedule Name
  {0cd4982a-77f0-4380-b08d-5bf75603ba2c}, !- Summer Design Day Schedule Name
  {8d3ce60b-b23d-40c6-ba3f-29b6ae56bc0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92e92aac-ab07-4f94-a75b-6e5fd957949d}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat,   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {0611e23e-36ac-4d6d-a4fa-81cf41f893a7}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d99b7a26-7b07-4471-8408-a0a3d2a7f905}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca2d4877-c1c1-4e30-990a-064fa3e02db5}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sun,   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {a73da2ed-77ae-4fa5-8f70-7ca7f10f6cdc}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,  !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {0cd4982a-77f0-4380-b08d-5bf75603ba2c}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn 1, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d3ce60b-b23d-40c6-ba3f-29b6ae56bc0b}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn 1, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a96fa0a0-e281-42f0-8134-0613c7dff16f}, !- Handle
  Schedule Rule 2,                        !- Name
  {7e1d8ac0-95bc-4cf4-abe3-253338694552}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eef18ff3-198e-4bd7-9acf-d4fdcdd7aaab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eef18ff3-198e-4bd7-9acf-d4fdcdd7aaab}, !- Handle
  Schedule Day 2,                         !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Rule,
  {65d4e555-e7ee-48d9-9dbb-b788ca9c012c}, !- Handle
  Schedule Rule 3,                        !- Name
  {7e1d8ac0-95bc-4cf4-abe3-253338694552}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ece3e86-1496-410f-8c73-970ddbb2613c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ece3e86-1496-410f-8c73-970ddbb2613c}, !- Handle
  Schedule Day 3,                         !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Ruleset,
  {977c6120-c16e-4909-89ee-0df5829f560d}, !- Handle
  Lab_INFIL_SCH_PNNL,                     !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {8ddf73a2-e00d-4b03-a734-5ab05cb58985}, !- Default Day Schedule Name
  {2e6a9832-264a-4f83-9842-b66abe79796d}, !- Summer Design Day Schedule Name
  {bf04f7d9-79d7-4dc2-90ac-86bde5930eab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ddf73a2-e00d-4b03-a734-5ab05cb58985}, !- Handle
  Lab_INFIL_SCH_PNNL_Default,             !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1eded0b0-ed20-4568-9dea-234e923e02c1}, !- Handle
  Lab_INFIL_SCH_PNNL_SmrDsn,              !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0ebc2fe9-0088-4d65-b5cb-b43cb580f73f}, !- Handle
  Lab_INFIL_SCH_PNNL_WntrDsn,             !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a0dac0a3-ae03-41ca-9cb8-c0275fe478db}, !- Handle
  Lab_INFIL_SCH_PNNL_Wkdy,                !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {181f0360-1c9d-48d0-9aca-3c1f4f22f975}, !- Handle
  Lab_INFIL_SCH_PNNL_Sat,                 !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2e6a9832-264a-4f83-9842-b66abe79796d}, !- Handle
  Lab_INFIL_SCH_PNNL_SmrDsn 1,            !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bf04f7d9-79d7-4dc2-90ac-86bde5930eab}, !- Handle
  Lab_INFIL_SCH_PNNL_WntrDsn 1,           !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c48ae963-10d4-4384-a19a-bd2c4718c091}, !- Handle
  Schedule Rule 4,                        !- Name
  {977c6120-c16e-4909-89ee-0df5829f560d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3916d1b-a338-4d12-9b5a-abbe0df765ea}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3916d1b-a338-4d12-9b5a-abbe0df765ea}, !- Handle
  Schedule Day 4,                         !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f1b6ebb-867d-4ec8-8cf5-ba92f214edc4}, !- Handle
  Schedule Rule 5,                        !- Name
  {977c6120-c16e-4909-89ee-0df5829f560d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59fca1d6-d51b-4fad-bb8b-b4a5ea6d4d5a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59fca1d6-d51b-4fad-bb8b-b4a5ea6d4d5a}, !- Handle
  Schedule Day 5,                         !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7ad179f3-9130-4f5c-9e38-a537ad9c5d8f}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  {bf9c5815-2ab4-48df-bcb3-67e478fe2b88}, !- Default Day Schedule Name
  {de1f0f5f-5e12-44ce-935f-2b0017bd987c}, !- Summer Design Day Schedule Name
  {b3f76674-9821-42a6-b62f-c43f874f5527}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf9c5815-2ab4-48df-bcb3-67e478fe2b88}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {53ee438c-a4bd-4b1a-882b-305282a432c9}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_SmrDsn, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3b4df34f-9f68-4465-ad8a-543909a30a56}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {3c55a0fa-f320-4873-bb9f-b7b525dcbc56}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c57feec0-c49e-49fd-8e36-49fc9e79c7da}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {de1f0f5f-5e12-44ce-935f-2b0017bd987c}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b3f76674-9821-42a6-b62f-c43f874f5527}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {8b184e7c-e59e-4a02-a39e-0dff41ba6cde}, !- Handle
  Schedule Rule 6,                        !- Name
  {7ad179f3-9130-4f5c-9e38-a537ad9c5d8f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38da3f7e-2484-479f-8b19-fc67966621f0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38da3f7e-2484-479f-8b19-fc67966621f0}, !- Handle
  Schedule Day 6,                         !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {2bc21fa5-70eb-4a38-95de-d26bce00857f}, !- Handle
  Schedule Rule 7,                        !- Name
  {7ad179f3-9130-4f5c-9e38-a537ad9c5d8f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2016ff7-fb2c-4808-8598-60ef89cf1b41}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2016ff7-fb2c-4808-8598-60ef89cf1b41}, !- Handle
  Schedule Day 7,                         !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {e1b0eb28-76e4-4870-8a01-ee9253185fec}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  {04d161ff-a860-4d56-b6f4-2b2e544cdb0a}, !- Default Day Schedule Name
  {0c4a067f-2020-450a-a81a-ee4e69d23950}, !- Summer Design Day Schedule Name
  {053b0db6-cb32-4fe8-bf58-277d32e5ad84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04d161ff-a860-4d56-b6f4-2b2e544cdb0a}, !- Handle
  OfficeMedium ACTIVITY_SCH_Default,      !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1b578762-4c41-4b2e-b09e-a341966894a3}, !- Handle
  OfficeMedium ACTIVITY_SCH_SmrDsn,       !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1db0eee5-586b-41b9-bedd-3b075d3547d8}, !- Handle
  OfficeMedium ACTIVITY_SCH_WntrDsn,      !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0c4a067f-2020-450a-a81a-ee4e69d23950}, !- Handle
  OfficeMedium ACTIVITY_SCH_SmrDsn 1,     !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {053b0db6-cb32-4fe8-bf58-277d32e5ad84}, !- Handle
  OfficeMedium ACTIVITY_SCH_WntrDsn 1,    !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {749f8956-b7b3-446a-b7d9-12b1fca6d9bb}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {ccbda644-cf43-4b84-b4a4-9cd41bcdd834}, !- Default Day Schedule Name
  {69bf843b-d782-4077-9000-fcd3b5bb1e74}, !- Summer Design Day Schedule Name
  {960ba66d-dfed-4edc-a73c-8b318eff7188}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccbda644-cf43-4b84-b4a4-9cd41bcdd834}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Default,      !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {515ac169-a6e6-4f9a-98fa-32efc93b6ed1}, !- Handle
  OfficeMedium BLDG_OCC_SCH_SmrDsn,       !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bc36f158-94ae-477f-81a8-2c4c749b408c}, !- Handle
  OfficeMedium BLDG_OCC_SCH_WntrDsn,      !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af9925bc-2ca3-487c-b9d5-bd8663b4cbc7}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Sat,          !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {659a7a36-4d9e-4bf0-89a3-5adcfcb4c594}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Wkdy,         !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {69bf843b-d782-4077-9000-fcd3b5bb1e74}, !- Handle
  OfficeMedium BLDG_OCC_SCH_SmrDsn 1,     !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {960ba66d-dfed-4edc-a73c-8b318eff7188}, !- Handle
  OfficeMedium BLDG_OCC_SCH_WntrDsn 1,    !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3854d907-2b9f-49af-b099-f042accdc319}, !- Handle
  Schedule Rule 8,                        !- Name
  {749f8956-b7b3-446a-b7d9-12b1fca6d9bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c0d0ef0-b228-469c-8727-428c9bfd210d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c0d0ef0-b228-469c-8727-428c9bfd210d}, !- Handle
  Schedule Day 8,                         !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {50a76418-37a1-4484-aeef-3fca112e7287}, !- Handle
  Schedule Rule 9,                        !- Name
  {749f8956-b7b3-446a-b7d9-12b1fca6d9bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {040bc2f0-4eb0-4435-83dc-052b69901672}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {040bc2f0-4eb0-4435-83dc-052b69901672}, !- Handle
  Schedule Day 9,                         !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {73cf2367-9ee8-4868-a0b1-c06637f0a24c}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  {12d896f1-a130-4092-891f-041064ee9ec7}, !- Default Day Schedule Name
  {61818376-4ecb-4cba-aeb1-9bdb7e20baf9}, !- Summer Design Day Schedule Name
  {bcb5b0ab-7b12-45b2-9556-69079df0b26d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12d896f1-a130-4092-891f-041064ee9ec7}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK_Default, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ae63515e-81b4-44d1-91d8-ea0e0d3df2b0}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK_SmrDsn, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {ac78e808-9211-46e2-aa2a-23ed563ee9ad}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK_WntrDsn, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b8ae37b5-a9be-4fd8-9919-33a2342ac3b5}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK_Sat|Wkdy, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {61818376-4ecb-4cba-aeb1-9bdb7e20baf9}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK_SmrDsn 1, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {bcb5b0ab-7b12-45b2-9556-69079df0b26d}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK_WntrDsn 1, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b2d4b4e8-0418-4ad3-8812-88dc561826ac}, !- Handle
  Schedule Rule 10,                       !- Name
  {73cf2367-9ee8-4868-a0b1-c06637f0a24c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30adef0a-71be-4dc7-aae5-bc64d83c87ca}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30adef0a-71be-4dc7-aae5-bc64d83c87ca}, !- Handle
  Schedule Day 10,                        !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5b1697f-59f9-43b9-a8f3-8e910578c70d}, !- Handle
  Lab_OCC_SCH,                            !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {1964b480-6691-4045-b868-e7616ae3ee2d}, !- Default Day Schedule Name
  {4377f603-6f42-4457-a9ea-3123052e8dfb}, !- Summer Design Day Schedule Name
  {f059fe4e-6ebc-4ca6-82f3-c1cdfc0d9de2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1964b480-6691-4045-b868-e7616ae3ee2d}, !- Handle
  Lab_OCC_SCH_Default,                    !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c62066f2-faad-4874-8f71-52b1cf08fd3b}, !- Handle
  Lab_OCC_SCH_SmrDsn,                     !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7d65e52-d0ae-44f6-80b5-a20cfbedc78a}, !- Handle
  Lab_OCC_SCH_WntrDsn,                    !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5835023-22e6-4621-b924-d19ca862b6b1}, !- Handle
  Lab_OCC_SCH_Wkdy,                       !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {4377f603-6f42-4457-a9ea-3123052e8dfb}, !- Handle
  Lab_OCC_SCH_SmrDsn 1,                   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f059fe4e-6ebc-4ca6-82f3-c1cdfc0d9de2}, !- Handle
  Lab_OCC_SCH_WntrDsn 1,                  !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16a39006-9ae2-40c4-ac9a-2a5e068c39ce}, !- Handle
  Schedule Rule 11,                       !- Name
  {e5b1697f-59f9-43b9-a8f3-8e910578c70d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54cf2236-c692-4db4-ab51-73f9259639b7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54cf2236-c692-4db4-ab51-73f9259639b7}, !- Handle
  Schedule Day 11,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {e7fc50fe-938b-4e50-84ae-6ce4c3152ac6}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {2ad96bb2-6cd4-48fb-869b-a0ec4d1e23a2}, !- Default Day Schedule Name
  {218df2c9-3f08-451e-884f-5e5e0fdb49ce}, !- Summer Design Day Schedule Name
  {da1c8cd9-3129-49d7-8995-a6797e044aca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ad96bb2-6cd4-48fb-869b-a0ec4d1e23a2}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004_Sat,   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {234de324-ffad-4211-a818-273260eb251d}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004_SmrDsn, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ce9ee1b-c4e0-4e6c-9d82-b3ae4a5c4ea7}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004_WntrDsn, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10eec740-57c3-439d-8fa7-9e5d4245c324}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004_Sun,   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1be234e0-ba63-4ae3-8041-0df1afa19064}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004_Wkdy,  !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {218df2c9-3f08-451e-884f-5e5e0fdb49ce}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004_SmrDsn 1, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da1c8cd9-3129-49d7-8995-a6797e044aca}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004_WntrDsn 1, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48d0ff08-cd89-407c-8423-77c816f6889d}, !- Handle
  Schedule Rule 12,                       !- Name
  {e7fc50fe-938b-4e50-84ae-6ce4c3152ac6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0fb1e5d4-0717-4168-a8d9-539efdb40d04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fb1e5d4-0717-4168-a8d9-539efdb40d04}, !- Handle
  Schedule Day 12,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {66a5f17c-9abb-4a59-b276-e043a9d6dbc2}, !- Handle
  Schedule Rule 13,                       !- Name
  {e7fc50fe-938b-4e50-84ae-6ce4c3152ac6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72891b25-2a90-4111-bf9f-79f53bd7ba9a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72891b25-2a90-4111-bf9f-79f53bd7ba9a}, !- Handle
  Schedule Day 13,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Ruleset,
  {232874b9-5fc3-43c8-8fa1-87942df75182}, !- Handle
  Lab_EQUIP_SCH,                          !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {6005bba9-2572-4919-9269-4e79d76cb386}, !- Default Day Schedule Name
  {213e4737-473a-41b9-b96a-2f0d7deea9e1}, !- Summer Design Day Schedule Name
  {4f88e4d9-ccf6-4691-9815-43c028ce4a68}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6005bba9-2572-4919-9269-4e79d76cb386}, !- Handle
  Lab_EQUIP_SCH_Default,                  !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2;                                    !- Value Until Time 5

OS:Schedule:Day,
  {526ed619-3bd1-43bd-8899-b6b06c9ea8c2}, !- Handle
  Lab_EQUIP_SCH_SmrDsn,                   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d57a38f3-8625-401f-984a-5bd8768a93f7}, !- Handle
  Lab_EQUIP_SCH_WntrDsn,                  !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1faf240-a286-4923-b37d-daab68b3d68e}, !- Handle
  Lab_EQUIP_SCH_Wkdy,                     !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {213e4737-473a-41b9-b96a-2f0d7deea9e1}, !- Handle
  Lab_EQUIP_SCH_SmrDsn 1,                 !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f88e4d9-ccf6-4691-9815-43c028ce4a68}, !- Handle
  Lab_EQUIP_SCH_WntrDsn 1,                !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc783fdd-4843-4c76-be3e-2b094483b155}, !- Handle
  Schedule Rule 14,                       !- Name
  {232874b9-5fc3-43c8-8fa1-87942df75182}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f3275bf-13a3-4b0f-ac30-3858d2797772}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f3275bf-13a3-4b0f-ac30-3858d2797772}, !- Handle
  Schedule Day 14,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {2f09ddf5-4d81-4f6b-99db-b273c143570a}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  {1f9b64b8-0f9a-450a-aa12-8016e07fee34}, !- Default Day Schedule Name
  {6f315830-f240-4467-8c0d-0bb77a447740}, !- Summer Design Day Schedule Name
  {0b270484-44e2-4d69-a7db-de72d945e71f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f9b64b8-0f9a-450a-aa12-8016e07fee34}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot_Default, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e3984474-85c5-4429-aa5d-63836ddd0cbb}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot_SmrDsn, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9cf23269-de6b-42a3-b3f8-a966850b765a}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot_WntrDsn, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {0e41de91-3e9c-4086-8b40-7a9ab5595806}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot_Sat, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4e7e46a7-fd2e-4fca-a6c3-84049e88a860}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot_Wkdy, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6f315830-f240-4467-8c0d-0bb77a447740}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot_SmrDsn 1, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0b270484-44e2-4d69-a7db-de72d945e71f}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot_WntrDsn 1, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {12dec4aa-0c13-48ee-a47a-524d0648cf56}, !- Handle
  Schedule Rule 15,                       !- Name
  {2f09ddf5-4d81-4f6b-99db-b273c143570a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38355551-9ddf-4cc7-b46b-6e074af4c2ee}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38355551-9ddf-4cc7-b46b-6e074af4c2ee}, !- Handle
  Schedule Day 15,                        !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {80648a7c-0bed-4c44-8856-43a4d12893f6}, !- Handle
  Schedule Rule 16,                       !- Name
  {2f09ddf5-4d81-4f6b-99db-b273c143570a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {697ea74c-0e61-4e84-9799-4c3e3b2387ac}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {697ea74c-0e61-4e84-9799-4c3e3b2387ac}, !- Handle
  Schedule Day 16,                        !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {740ef1fb-5768-45f0-9b65-408c8a4f734d}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {2f1013a0-03ad-432c-9952-54ba70064f1c}, !- Default Day Schedule Name
  {26b2163b-2af3-458f-a2b3-09261406d5e6}, !- Summer Design Day Schedule Name
  {a5ebec07-6173-4a69-b60c-6aae3ffe7337}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f1013a0-03ad-432c-9952-54ba70064f1c}, !- Handle
  OfficeMedium BLDG_SWH_SCH_Default,      !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {34261505-2c23-4810-8619-5d36f27f73eb}, !- Handle
  OfficeMedium BLDG_SWH_SCH_SmrDsn,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {82dcd32b-5bfd-4f30-a38e-ebe55f1d2b7a}, !- Handle
  OfficeMedium BLDG_SWH_SCH_WntrDsn,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {820587b1-33ee-4a46-a65a-fc0a0bbdb061}, !- Handle
  OfficeMedium BLDG_SWH_SCH_Wkdy,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {0de5213b-0360-42f8-b548-6c53621efbf4}, !- Handle
  OfficeMedium BLDG_SWH_SCH_Sat,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {26b2163b-2af3-458f-a2b3-09261406d5e6}, !- Handle
  OfficeMedium BLDG_SWH_SCH_SmrDsn 1,     !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {a5ebec07-6173-4a69-b60c-6aae3ffe7337}, !- Handle
  OfficeMedium BLDG_SWH_SCH_WntrDsn 1,    !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {0d6372e6-e162-490a-9ceb-7d6b9f456196}, !- Handle
  Schedule Rule 17,                       !- Name
  {740ef1fb-5768-45f0-9b65-408c8a4f734d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {131d375a-85c5-44ef-a1a3-0a6134ae5957}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {131d375a-85c5-44ef-a1a3-0a6134ae5957}, !- Handle
  Schedule Day 17,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {77b1ad49-e6d6-4100-9e2d-e8a93c100a45}, !- Handle
  Schedule Rule 18,                       !- Name
  {740ef1fb-5768-45f0-9b65-408c8a4f734d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {efc2ee00-e288-4ade-9324-304e76e318c4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efc2ee00-e288-4ade-9324-304e76e318c4}, !- Handle
  Schedule Day 18,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {65e31983-3263-452a-b2c8-06ceee46201a}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {7a4400a8-0391-470f-8818-0c69449d482a}, !- Default Day Schedule Name
  {eacb1d0f-9b85-459d-8400-d65b2faf463f}, !- Summer Design Day Schedule Name
  {fe427314-5a76-47fa-81a6-d073a5c52e4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a4400a8-0391-470f-8818-0c69449d482a}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004_Sat,   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {7050a239-fe2a-49db-9040-f48580184858}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004_SmrDsn, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04a7e677-ad08-43b5-ae60-1b238b5df4de}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004_WntrDsn, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6af8dba7-0fbd-4c46-9082-118d794a0605}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004_Sun,   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5b35e5f2-7837-482c-b3b3-e5a2bb24aa51}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004_Wkdy,  !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {eacb1d0f-9b85-459d-8400-d65b2faf463f}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004_SmrDsn 1, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe427314-5a76-47fa-81a6-d073a5c52e4c}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004_WntrDsn 1, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b555dfb-d653-4bc8-9256-25eebb55f5c2}, !- Handle
  Schedule Rule 19,                       !- Name
  {65e31983-3263-452a-b2c8-06ceee46201a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2df065c9-3757-402f-bf55-78e31202d0a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2df065c9-3757-402f-bf55-78e31202d0a9}, !- Handle
  Schedule Day 19,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {04e91fbf-16a5-4555-a456-a6f6ae1c9683}, !- Handle
  Schedule Rule 20,                       !- Name
  {65e31983-3263-452a-b2c8-06ceee46201a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02e4c89e-a433-4aa1-8016-59524a42a10f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02e4c89e-a433-4aa1-8016-59524a42a10f}, !- Handle
  Schedule Day 20,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {1a41e695-dff0-4fb7-9b1f-9d076a1ab297}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  {c20958fa-5474-4fb5-ba4f-ebb2a9edebd7}, !- Default Day Schedule Name
  {ef14147f-7750-434f-a319-53024bd911bb}, !- Summer Design Day Schedule Name
  {fa637135-be67-492a-bc0e-406d55e40337}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c20958fa-5474-4fb5-ba4f-ebb2a9edebd7}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {72b2a8e6-d5c8-4330-be6e-6e95c080ce75}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {fef002a1-939c-4c68-8dbb-20945d71430f}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_WntrDsn, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ffe36e28-8938-4a8b-9ee8-c604c1fb26ce}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {78953b6a-bc2f-40ac-ab6d-c3e9045f5036}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {ef14147f-7750-434f-a319-53024bd911bb}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {fa637135-be67-492a-bc0e-406d55e40337}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {aa61c6c7-dd23-47b3-8704-2d1f747e84f7}, !- Handle
  Schedule Rule 21,                       !- Name
  {1a41e695-dff0-4fb7-9b1f-9d076a1ab297}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ab74fc7-feef-4ac6-991a-86b429158861}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ab74fc7-feef-4ac6-991a-86b429158861}, !- Handle
  Schedule Day 21,                        !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {d0e9ec6f-9e83-4bec-ad44-e1b93d6644ee}, !- Handle
  Schedule Rule 22,                       !- Name
  {1a41e695-dff0-4fb7-9b1f-9d076a1ab297}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11ea6407-7b0b-4e29-bb36-f586c32d4cad}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11ea6407-7b0b-4e29-bb36-f586c32d4cad}, !- Handle
  Schedule Day 22,                        !- Name
  {65b64539-91cb-4e23-ab1c-46666b67baec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {b411bf40-98ce-4452-9ad7-7ff5b686af8a}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {8e0cfabb-631d-48a7-8745-09e99003c931}, !- Default Day Schedule Name
  {2e56c695-be81-43c8-a0cb-8a74fa9ab05a}, !- Summer Design Day Schedule Name
  {1ec95ea7-2ccb-4144-a970-366f6b2eefb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e0cfabb-631d-48a7-8745-09e99003c931}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Default,    !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ab32d6a-765f-48b4-bbbd-164a8656f904}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_SmrDsn,     !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cb2b120e-fac9-4106-aac2-5c98104ba976}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_WntrDsn,    !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {26122c6e-6eb9-44e1-8ea3-d31d186d83b2}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy,       !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fb2a7bd4-7ab6-4463-a9f3-882b177e79e8}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat,        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2e56c695-be81-43c8-a0cb-8a74fa9ab05a}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_SmrDsn 1,   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1ec95ea7-2ccb-4144-a970-366f6b2eefb4}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_WntrDsn 1,  !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae6380c9-ae4f-4a7e-b070-89b71d473851}, !- Handle
  Schedule Rule 23,                       !- Name
  {b411bf40-98ce-4452-9ad7-7ff5b686af8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e45a4c3-2902-438d-b017-111b1b70f6d6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e45a4c3-2902-438d-b017-111b1b70f6d6}, !- Handle
  Schedule Day 23,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90ee04df-4d85-4b31-9a1a-98d59c2b4034}, !- Handle
  Schedule Rule 24,                       !- Name
  {b411bf40-98ce-4452-9ad7-7ff5b686af8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70e7149a-4e42-48e8-974e-a2465947ed25}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70e7149a-4e42-48e8-974e-a2465947ed25}, !- Handle
  Schedule Day 24,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {85986429-42d6-4b3f-9312-ed0f26d7f952}, !- Handle
  Lab_OCC_Activity,                       !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  {21fcfa2b-5f88-4742-9e01-75ba43f41791}, !- Default Day Schedule Name
  {5830f01d-3282-4da4-a8f0-b7729d7bef83}, !- Summer Design Day Schedule Name
  {ac71bc8b-b1a5-4469-8b6b-8118a1af2860}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21fcfa2b-5f88-4742-9e01-75ba43f41791}, !- Handle
  Lab_OCC_Activity_Default,               !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  167;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c4af07af-9086-4f07-a4fe-3dc91e86b4cb}, !- Handle
  Lab_OCC_Activity_SmrDsn,                !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  167;                                    !- Value Until Time 1

OS:Schedule:Day,
  {97041074-daca-48fc-8c0c-35fa10962e99}, !- Handle
  Lab_OCC_Activity_WntrDsn,               !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  167;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5830f01d-3282-4da4-a8f0-b7729d7bef83}, !- Handle
  Lab_OCC_Activity_SmrDsn 1,              !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  167;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ac71bc8b-b1a5-4469-8b6b-8118a1af2860}, !- Handle
  Lab_OCC_Activity_WntrDsn 1,             !- Name
  {f3e24286-8fb6-496a-b8b8-95b1137103af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  167;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0e304e2-9bfc-4aed-9e14-1320f0ec2539}, !- Handle
  Lab_BLDG_SWH_SCH,                       !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {1bf10ebe-546f-4387-abd2-673c3297ac0f}, !- Default Day Schedule Name
  {f45352fe-86d6-4ac2-b1d0-d425631df126}, !- Summer Design Day Schedule Name
  {bf17fb5c-276c-4ac5-90e5-fd67228684fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1bf10ebe-546f-4387-abd2-673c3297ac0f}, !- Handle
  Lab_BLDG_SWH_SCH_Default,               !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {e653a64d-05aa-48a3-b038-6fe16e77f2ca}, !- Handle
  Lab_BLDG_SWH_SCH_SmrDsn,                !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {d73fddfd-68f1-4280-a9ec-b76ac78b048d}, !- Handle
  Lab_BLDG_SWH_SCH_WntrDsn,               !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {0c86ecd7-c929-45d3-acf6-4fe3adf14656}, !- Handle
  Lab_BLDG_SWH_SCH_Wkdy,                  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {f45352fe-86d6-4ac2-b1d0-d425631df126}, !- Handle
  Lab_BLDG_SWH_SCH_SmrDsn 1,              !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {bf17fb5c-276c-4ac5-90e5-fd67228684fc}, !- Handle
  Lab_BLDG_SWH_SCH_WntrDsn 1,             !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {d9b71ff4-f5c0-4d88-8d49-af407920e220}, !- Handle
  Schedule Rule 25,                       !- Name
  {f0e304e2-9bfc-4aed-9e14-1320f0ec2539}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2252f5d7-4635-4b47-9581-6f2e9407ecf0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2252f5d7-4635-4b47-9581-6f2e9407ecf0}, !- Handle
  Schedule Day 25,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Ruleset,
  {5e01c530-c0c1-4e1a-9249-8ff1d4d19c41}, !- Handle
  Lab_HTGSETP_SCH,                        !- Name
  {2f26142e-20a9-407c-a0fe-8308b1abff90}, !- Schedule Type Limits Name
  {15acf802-95a3-4d37-9a36-d459d878ed05}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {21ce1e10-fec5-44d9-a3ec-7bd37d6818a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15acf802-95a3-4d37-9a36-d459d878ed05}, !- Handle
  Lab_HTGSETP_SCH_Default,                !- Name
  {2f26142e-20a9-407c-a0fe-8308b1abff90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Day,
  {7a5d393a-f9b8-40a9-9809-415f70a045b3}, !- Handle
  Lab_HTGSETP_SCH_WntrDsn,                !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Day,
  {aaecea61-eb43-413b-8549-f71794ecb697}, !- Handle
  Lab_HTGSETP_SCH_Wkdy,                   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Day,
  {21ce1e10-fec5-44d9-a3ec-7bd37d6818a8}, !- Handle
  Lab_HTGSETP_SCH_WntrDsn 1,              !- Name
  {2f26142e-20a9-407c-a0fe-8308b1abff90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {ad886051-a055-47af-912a-5592c0c6e72a}, !- Handle
  Schedule Rule 26,                       !- Name
  {5e01c530-c0c1-4e1a-9249-8ff1d4d19c41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c3cd983-01cd-46fe-9f64-19b8bf6343d0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c3cd983-01cd-46fe-9f64-19b8bf6343d0}, !- Handle
  Schedule Day 26,                        !- Name
  {2f26142e-20a9-407c-a0fe-8308b1abff90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef378892-49ea-4b50-9d7c-4a0d6275bf4a}, !- Handle
  Lab_CLGSETP_SCH,                        !- Name
  {2f26142e-20a9-407c-a0fe-8308b1abff90}, !- Schedule Type Limits Name
  {4e2bdaec-ab23-456d-97f5-ffe9566a3c39}, !- Default Day Schedule Name
  {ebbca730-d690-4a08-b903-da82bcce32bc}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {4e2bdaec-ab23-456d-97f5-ffe9566a3c39}, !- Handle
  Lab_CLGSETP_SCH_Default,                !- Name
  {2f26142e-20a9-407c-a0fe-8308b1abff90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Day,
  {9d48cf04-e476-46b0-b36b-a8b055df96d9}, !- Handle
  Lab_CLGSETP_SCH_SmrDsn,                 !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Day,
  {eace752d-f575-4921-baa1-8d342854b289}, !- Handle
  Lab_CLGSETP_SCH_Wkdy,                   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Day,
  {ebbca730-d690-4a08-b903-da82bcce32bc}, !- Handle
  Lab_CLGSETP_SCH_SmrDsn 1,               !- Name
  {2f26142e-20a9-407c-a0fe-8308b1abff90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {58c9f426-280f-40c8-af5d-8397a44fc99e}, !- Handle
  Schedule Rule 27,                       !- Name
  {ef378892-49ea-4b50-9d7c-4a0d6275bf4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a55f02bb-83a8-4a5b-95ae-75811e3966b0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a55f02bb-83a8-4a5b-95ae-75811e3966b0}, !- Handle
  Schedule Day 27,                        !- Name
  {2f26142e-20a9-407c-a0fe-8308b1abff90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {e29544f5-ef1c-4470-bfe9-71dc5cb58b11}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {86c8314d-8e1c-4353-9f08-d50cd648e577}, !- Default Day Schedule Name
  {5e7988ab-4044-42d7-9585-f3d26dd3ccdd}, !- Summer Design Day Schedule Name
  {422775cb-e8af-4620-8dba-ebedc49cf8ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86c8314d-8e1c-4353-9f08-d50cd648e577}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat,   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {d703debd-23d0-4c8a-96f8-f145526f2f66}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cd16d94-2f4f-4b25-8240-c5ab2c6e97b4}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bc80ce2-4b99-4bb2-843b-718558b6afc1}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sun,   !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {09f8a7c8-7be4-46ce-954d-aec91de2a3ca}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,  !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {5e7988ab-4044-42d7-9585-f3d26dd3ccdd}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn 1, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {422775cb-e8af-4620-8dba-ebedc49cf8ec}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn 1, !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54bcc713-f0c4-4e88-b5c2-dfc934320570}, !- Handle
  Schedule Rule 28,                       !- Name
  {e29544f5-ef1c-4470-bfe9-71dc5cb58b11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10ead9f3-1879-42fc-99f7-c9726560974b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10ead9f3-1879-42fc-99f7-c9726560974b}, !- Handle
  Schedule Day 28,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {06938a48-da41-4635-afb8-dd0e8d829bb9}, !- Handle
  Schedule Rule 29,                       !- Name
  {e29544f5-ef1c-4470-bfe9-71dc5cb58b11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7acbd91e-d1e0-4279-b44a-e2f68cf92dd5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7acbd91e-d1e0-4279-b44a-e2f68cf92dd5}, !- Handle
  Schedule Day 29,                        !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Ruleset,
  {6b9a14df-9103-4cd7-bd3b-76ed4d6f59f4}, !- Handle
  Always On,                              !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  {ec993c0d-ca5f-4c6a-81e5-70c766febf6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec993c0d-ca5f-4c6a-81e5-70c766febf6a}, !- Handle
  Always On_Day Schedule,                 !- Name
  {c617a417-df39-4257-8da1-08b159e4d74a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {88758b59-7258-4b65-8542-4b28691c4d4c}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {335d411a-ca68-46f8-b98b-9484662e9216}, !- Handle
  Typical Insulation-R7,                  !- Name
  MediumSmooth,                           !- Roughness
  1.23277128666919,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {7ea4d473-0931-483f-b5aa-2adb046b7ecf}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {b54d86a9-6347-4f94-b397-8734ef562614}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8ce1e43e-62ef-4b63-a0c1-a3dd28bf8324}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {beae0b74-4d72-45b7-a046-16064ae6208f}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {f5182b97-6eb9-45f9-8567-7f2e0acea399}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999331244337846,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {c8b1ea90-d971-4557-a6fb-d6c5b445ca6c}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material:NoMass,
  {1b27506a-d0e3-483c-8fbd-14f87fd5b10c}, !- Handle
  Typical Insulation-R31,                 !- Name
  MediumSmooth,                           !- Roughness
  5.45941569810643,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c4a45790-c926-4edd-9b03-cb9c141dea63}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {6844f52e-24b9-4629-a31c-cc0df501128b}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {4d8fc6c0-144a-47c1-8681-b27971e87aa2}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {a58f3fe5-81ee-40b4-8903-d56743dc2d0d}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b7d963d2-2ca1-4af1-b967-8c22ad096802}, !- Handle
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {75dc9ff0-9ff0-46bc-b913-d4a3e3dd5f5e}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {1afea88e-241d-4b28-9483-6ac92041eb0a}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b3036322-04cc-41c6-a117-5f8e50d8fc69}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {66114c8a-b12c-4250-b357-e431af90cb4b}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999331244337846,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {83b006a2-0d44-4029-9750-ea811812e949}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {beec8c2d-7a80-45b0-a409-c146ff6a3275}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:Material,
  {5dc21337-d23b-4be9-ba96-1f0da3948759}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {668dc824-c86b-48ca-a836-429a11ba4337}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {573c6b93-c607-4c72-8952-f22579f49667}, !- Handle
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d0a8b15e-2b00-4c3c-ad25-172e20eb3659}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {3d2bd4d8-d8c6-44b2-9956-16b11580ac1f}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {fcd0d817-dfae-4c75-bd4e-104f244fbd49}, !- Handle
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {06cd4f3c-3f7f-45f2-a6d9-fd07fc30d1cf}, !- Handle
  Typical Insulation-R2,                  !- Name
  MediumSmooth,                           !- Roughness
  0.35222036761977,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d4ce6ca9-8106-411d-98ef-cfd2b4a79b92}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {df9e14d1-2daf-4296-89d7-7ebd907575e7}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {7c477863-10c3-4061-b2a1-b51cc5f3c236}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {d5a143b4-d9cf-44c3-80c8-26db42309352}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {3a3f1ac8-bb4d-4ff3-b243-ea446cec5d99}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6825e219-53bf-441d-8194-c0fe8c2baaad}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {38dc4143-6eeb-42db-914e-cd6927581dfb}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {8a02099a-6776-4626-8ead-ec6bc0e1348a}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {ecf00abd-d1b8-45fc-b045-d1d977083ba8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9e8be10f-e008-4a97-81ec-0c7b6cfb3665}, !- Handle
  Generic Ground Slab,                    !- Name
  ,                                       !- Surface Rendering Name
  {6844f52e-24b9-4629-a31c-cc0df501128b}, !- Layer 1
  {1afea88e-241d-4b28-9483-6ac92041eb0a}; !- Layer 2

OS:Construction,
  {ab2fea57-7b76-449b-bb2d-b7f8af906a6a}, !- Handle
  Generic Exposed Floor,                  !- Name
  ,                                       !- Surface Rendering Name
  {6825e219-53bf-441d-8194-c0fe8c2baaad}, !- Layer 1
  {d0a8b15e-2b00-4c3c-ad25-172e20eb3659}, !- Layer 2
  {6844f52e-24b9-4629-a31c-cc0df501128b}, !- Layer 3
  {d4ce6ca9-8106-411d-98ef-cfd2b4a79b92}; !- Layer 4

OS:Construction,
  {f43bf7cc-757e-45aa-acb7-a0fcbde875ce}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Name
  ,                                       !- Surface Rendering Name
  {fcd0d817-dfae-4c75-bd4e-104f244fbd49}, !- Layer 1
  {3a3f1ac8-bb4d-4ff3-b243-ea446cec5d99}, !- Layer 2
  {7c477863-10c3-4061-b2a1-b51cc5f3c236}; !- Layer 3

OS:Construction,
  {1c770545-9e5f-4d24-83a5-3f8618086dff}, !- Handle
  Generic Double Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {3d2bd4d8-d8c6-44b2-9956-16b11580ac1f}, !- Layer 1
  {c8b1ea90-d971-4557-a6fb-d6c5b445ca6c}, !- Layer 2
  {668dc824-c86b-48ca-a836-429a11ba4337}; !- Layer 3

OS:Construction,
  {513a72c9-e21a-476c-a572-5f7315604d75}, !- Handle
  Generic Shade,                          !- Name
  ,                                       !- Surface Rendering Name
  {d9de8f3c-2e38-422f-b5ee-0a0e87d6190a}; !- Layer 1

OS:Material,
  {d9de8f3c-2e38-422f-b5ee-0a0e87d6190a}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction:AirBoundary,
  {22e4bf19-06f6-479f-9b6d-885906b3713a}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {bd0db7d8-5f09-41c1-aad2-aecb588efa5f}, !- Handle
  Generic Underground Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {6844f52e-24b9-4629-a31c-cc0df501128b}, !- Layer 1
  {1afea88e-241d-4b28-9483-6ac92041eb0a}, !- Layer 2
  {88758b59-7258-4b65-8542-4b28691c4d4c}, !- Layer 3
  {8a02099a-6776-4626-8ead-ec6bc0e1348a}; !- Layer 4

OS:Construction,
  {ec8b9086-9ef4-4710-8ac7-c8d5ffd67633}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {d5a143b4-d9cf-44c3-80c8-26db42309352}, !- Layer 1
  {7ea4d473-0931-483f-b5aa-2adb046b7ecf}, !- Layer 2
  {4d8fc6c0-144a-47c1-8681-b27971e87aa2}; !- Layer 3

OS:Construction,
  {1a1307d7-bc22-47e8-b34a-c234b0a77c23}, !- Handle
  Generic Underground Roof,               !- Name
  ,                                       !- Surface Rendering Name
  {6844f52e-24b9-4629-a31c-cc0df501128b}, !- Layer 1
  {1afea88e-241d-4b28-9483-6ac92041eb0a}, !- Layer 2
  {d0a8b15e-2b00-4c3c-ad25-172e20eb3659}, !- Layer 3
  {c4a45790-c926-4edd-9b03-cb9c141dea63}; !- Layer 4

OS:Construction,
  {037642ff-b9f5-48ef-aaa9-55dafa658861}, !- Handle
  Generic Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {c4a45790-c926-4edd-9b03-cb9c141dea63}, !- Layer 1
  {d0a8b15e-2b00-4c3c-ad25-172e20eb3659}, !- Layer 2
  {d4ce6ca9-8106-411d-98ef-cfd2b4a79b92}; !- Layer 3

OS:Construction,
  {dc42c08f-b4db-4bdd-b748-fed19bdfacc9}, !- Handle
  Typical IEAD Roof-R32,                  !- Name
  ,                                       !- Surface Rendering Name
  {5dc21337-d23b-4be9-ba96-1f0da3948759}, !- Layer 1
  {1b27506a-d0e3-483c-8fbd-14f87fd5b10c}, !- Layer 2
  {ecf00abd-d1b8-45fc-b045-d1d977083ba8}; !- Layer 3

OS:Construction,
  {896a3a46-722d-4280-bdff-ff23f18e488b}, !- Handle
  Typical Insulated Basement Mass Wall-R8, !- Name
  ,                                       !- Surface Rendering Name
  {335d411a-ca68-46f8-b98b-9484662e9216}, !- Layer 1
  {b54d86a9-6347-4f94-b397-8734ef562614}; !- Layer 2

OS:Construction,
  {f6f6c48f-b789-49e2-88af-71b8c9e02e0e}, !- Handle
  Generic Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8ce1e43e-62ef-4b63-a0c1-a3dd28bf8324}; !- Layer 1

OS:Construction,
  {ea715360-0a0a-4cad-a071-35585f07dec3}, !- Handle
  Typical Insulated Steel Framed Exterior Wall-R19, !- Name
  ,                                       !- Surface Rendering Name
  {beae0b74-4d72-45b7-a046-16064ae6208f}, !- Layer 1
  {a58f3fe5-81ee-40b4-8903-d56743dc2d0d}, !- Layer 2
  {b7d963d2-2ca1-4af1-b967-8c22ad096802}, !- Layer 3
  {a58f3fe5-81ee-40b4-8903-d56743dc2d0d}; !- Layer 4

OS:Construction,
  {ca8dae0b-fd11-4212-b749-12817ea1398a}, !- Handle
  Generic Single Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {668dc824-c86b-48ca-a836-429a11ba4337}; !- Layer 1

OS:Construction,
  {8aa936e7-1705-4fb1-80c3-10e0317ab137}, !- Handle
  Typical Overhead Door-R2,               !- Name
  ,                                       !- Surface Rendering Name
  {06cd4f3c-3f7f-45f2-a6d9-fd07fc30d1cf}; !- Layer 1

OS:Construction,
  {48a4481c-543e-4d67-a41b-11a7826a487f}, !- Handle
  Typical Insulated Metal Door-R2,        !- Name
  ,                                       !- Surface Rendering Name
  {b3036322-04cc-41c6-a117-5f8e50d8fc69}, !- Layer 1
  {06cd4f3c-3f7f-45f2-a6d9-fd07fc30d1cf}; !- Layer 2

OS:Construction,
  {c1a2bcc7-1f14-4c3c-a091-577f1834a18d}, !- Handle
  Generic Exterior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {38dc4143-6eeb-42db-914e-cd6927581dfb}, !- Layer 1
  {d4ce6ca9-8106-411d-98ef-cfd2b4a79b92}, !- Layer 2
  {6844f52e-24b9-4629-a31c-cc0df501128b}, !- Layer 3
  {88758b59-7258-4b65-8542-4b28691c4d4c}, !- Layer 4
  {8a02099a-6776-4626-8ead-ec6bc0e1348a}; !- Layer 5

OS:Construction,
  {c5fc005b-1fff-42d6-be9b-647cf5d7c253}, !- Handle
  Generic Roof,                           !- Name
  ,                                       !- Surface Rendering Name
  {75dc9ff0-9ff0-46bc-b913-d4a3e3dd5f5e}, !- Layer 1
  {6844f52e-24b9-4629-a31c-cc0df501128b}, !- Layer 2
  {d4ce6ca9-8106-411d-98ef-cfd2b4a79b92}, !- Layer 3
  {d0a8b15e-2b00-4c3c-ad25-172e20eb3659}, !- Layer 4
  {c4a45790-c926-4edd-9b03-cb9c141dea63}; !- Layer 5

OS:Construction,
  {5b02b4ce-0342-492e-a236-00ea746e2805}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {df9e14d1-2daf-4296-89d7-7ebd907575e7}, !- Layer 1
  {7ea4d473-0931-483f-b5aa-2adb046b7ecf}, !- Layer 2
  {4d8fc6c0-144a-47c1-8681-b27971e87aa2}; !- Layer 3

OS:Construction,
  {05c28a94-f008-4813-a17f-bb9fbdf30157}, !- Handle
  Generic Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8a02099a-6776-4626-8ead-ec6bc0e1348a}, !- Layer 1
  {88758b59-7258-4b65-8542-4b28691c4d4c}, !- Layer 2
  {8a02099a-6776-4626-8ead-ec6bc0e1348a}; !- Layer 3

OS:Construction,
  {e6f4cffa-5277-4731-8e8f-33a6c92670ef}, !- Handle
  Generic Exterior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6825e219-53bf-441d-8194-c0fe8c2baaad}, !- Layer 1
  {83b006a2-0d44-4029-9750-ea811812e949}, !- Layer 2
  {6825e219-53bf-441d-8194-c0fe8c2baaad}; !- Layer 3

OS:Construction,
  {23c3e1a3-68a6-4c8d-af58-87864e6f7992}, !- Handle
  Generic Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d4ce6ca9-8106-411d-98ef-cfd2b4a79b92}, !- Layer 1
  {d0a8b15e-2b00-4c3c-ad25-172e20eb3659}, !- Layer 2
  {c4a45790-c926-4edd-9b03-cb9c141dea63}; !- Layer 3

OS:Construction,
  {40bf818e-2896-4575-b976-4546bf83bc74}, !- Handle
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  ,                                       !- Surface Rendering Name
  {beae0b74-4d72-45b7-a046-16064ae6208f}, !- Layer 1
  {a58f3fe5-81ee-40b4-8903-d56743dc2d0d}, !- Layer 2
  {573c6b93-c607-4c72-8952-f22579f49667}, !- Layer 3
  {a58f3fe5-81ee-40b4-8903-d56743dc2d0d}, !- Layer 4
  {7c477863-10c3-4061-b2a1-b51cc5f3c236}; !- Layer 5

OS:Construction,
  {abe5c98c-be54-4a65-8d9b-9214d854f2d7}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {66114c8a-b12c-4250-b357-e431af90cb4b}, !- Layer 1
  {beec8c2d-7a80-45b0-a409-c146ff6a3275}, !- Layer 2
  {f5182b97-6eb9-45f9-8567-7f2e0acea399}; !- Layer 3

OS:DefaultConstructionSet,
  {dbfca7d5-499c-4177-9781-45d76e670eef}, !- Handle
  Default Generic Construction Set,       !- Name
  {207ee111-551e-4875-8c88-5486817bc023}, !- Default Exterior Surface Constructions Name
  {2ce1e22d-48f2-4d2a-b616-5a2b67fb8e35}, !- Default Interior Surface Constructions Name
  {9a405032-c2a9-41da-b742-2c29b97582a2}, !- Default Ground Contact Surface Constructions Name
  {e8f0243e-6c33-4a6b-8b29-f16dfa531768}, !- Default Exterior SubSurface Constructions Name
  {1d5e1926-d325-4a64-a815-01c378cbf133}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  {513a72c9-e21a-476c-a572-5f7315604d75}, !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {05c28a94-f008-4813-a17f-bb9fbdf30157}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2ce1e22d-48f2-4d2a-b616-5a2b67fb8e35}, !- Handle
  Default Surface Constructions 1,        !- Name
  {037642ff-b9f5-48ef-aaa9-55dafa658861}, !- Floor Construction Name
  {05c28a94-f008-4813-a17f-bb9fbdf30157}, !- Wall Construction Name
  {23c3e1a3-68a6-4c8d-af58-87864e6f7992}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {207ee111-551e-4875-8c88-5486817bc023}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ab2fea57-7b76-449b-bb2d-b7f8af906a6a}, !- Floor Construction Name
  {c1a2bcc7-1f14-4c3c-a091-577f1834a18d}, !- Wall Construction Name
  {c5fc005b-1fff-42d6-be9b-647cf5d7c253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9a405032-c2a9-41da-b742-2c29b97582a2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9e8be10f-e008-4a97-81ec-0c7b6cfb3665}, !- Floor Construction Name
  {bd0db7d8-5f09-41c1-aad2-aecb588efa5f}, !- Wall Construction Name
  {1a1307d7-bc22-47e8-b34a-c234b0a77c23}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1d5e1926-d325-4a64-a815-01c378cbf133}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {ca8dae0b-fd11-4212-b749-12817ea1398a}, !- Fixed Window Construction Name
  {ca8dae0b-fd11-4212-b749-12817ea1398a}, !- Operable Window Construction Name
  {f6f6c48f-b789-49e2-88af-71b8c9e02e0e}, !- Door Construction Name
  {ca8dae0b-fd11-4212-b749-12817ea1398a}, !- Glass Door Construction Name
  {f6f6c48f-b789-49e2-88af-71b8c9e02e0e}, !- Overhead Door Construction Name
  {ca8dae0b-fd11-4212-b749-12817ea1398a}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e8f0243e-6c33-4a6b-8b29-f16dfa531768}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1c770545-9e5f-4d24-83a5-3f8618086dff}, !- Fixed Window Construction Name
  {1c770545-9e5f-4d24-83a5-3f8618086dff}, !- Operable Window Construction Name
  {e6f4cffa-5277-4731-8e8f-33a6c92670ef}, !- Door Construction Name
  {1c770545-9e5f-4d24-83a5-3f8618086dff}, !- Glass Door Construction Name
  {e6f4cffa-5277-4731-8e8f-33a6c92670ef}, !- Overhead Door Construction Name
  {1c770545-9e5f-4d24-83a5-3f8618086dff}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {752c6cc7-c1c8-4b71-b00e-003ec4a49b61}, !- Handle
  {1c770545-9e5f-4d24-83a5-3f8618086dff}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {81cb0f27-f759-46c1-bd15-1718e4cc80d7}, !- Handle
  {e6f4cffa-5277-4731-8e8f-33a6c92670ef}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:DefaultConstructionSet,
  {c9218e45-cd67-4fb7-b054-55892843cf93}, !- Handle
  2013::ClimateZone5::SteelFramed,        !- Name
  {34e87602-095a-4d2f-b654-574ded71b9bd}, !- Default Exterior Surface Constructions Name
  {4e0f47fd-99ae-425d-b83e-18b1755a9bba}, !- Default Interior Surface Constructions Name
  {9700e8e7-153d-4ea9-965a-f91f01f7e0e5}, !- Default Ground Contact Surface Constructions Name
  {48e84d02-c0d4-4600-a25c-0a2ad04174e0}, !- Default Exterior SubSurface Constructions Name
  {12a2d9ba-aff2-4b99-b6af-d344a996bfde}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4e0f47fd-99ae-425d-b83e-18b1755a9bba}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {34e87602-095a-4d2f-b654-574ded71b9bd}, !- Handle
  Default Surface Constructions 5,        !- Name
  {40bf818e-2896-4575-b976-4546bf83bc74}, !- Floor Construction Name
  {ea715360-0a0a-4cad-a071-35585f07dec3}, !- Wall Construction Name
  {dc42c08f-b4db-4bdd-b748-fed19bdfacc9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9700e8e7-153d-4ea9-965a-f91f01f7e0e5}, !- Handle
  Default Surface Constructions 6,        !- Name
  {f43bf7cc-757e-45aa-acb7-a0fcbde875ce}, !- Floor Construction Name
  {896a3a46-722d-4280-bdff-ff23f18e488b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {12a2d9ba-aff2-4b99-b6af-d344a996bfde}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {48e84d02-c0d4-4600-a25c-0a2ad04174e0}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {5b02b4ce-0342-492e-a236-00ea746e2805}, !- Fixed Window Construction Name
  {5b02b4ce-0342-492e-a236-00ea746e2805}, !- Operable Window Construction Name
  {48a4481c-543e-4d67-a41b-11a7826a487f}, !- Door Construction Name
  {ec8b9086-9ef4-4710-8ac7-c8d5ffd67633}, !- Glass Door Construction Name
  {8aa936e7-1705-4fb1-80c3-10e0317ab137}, !- Overhead Door Construction Name
  {abe5c98c-be54-4a65-8d9b-9214d854f2d7}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {a35c0f5f-b1d9-47f4-8b53-117b6ead4870}, !- Handle
  {5b02b4ce-0342-492e-a236-00ea746e2805}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {8f700620-fd3b-4bb5-8539-e7da93e54430}, !- Handle
  {abe5c98c-be54-4a65-8d9b-9214d854f2d7}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {e2d6992b-03f2-4245-912e-ff3adf85a0e8}, !- Handle
  {48a4481c-543e-4d67-a41b-11a7826a487f}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {27e7d01b-21c4-408b-9e3d-fac47fc284d5}, !- Handle
  {8aa936e7-1705-4fb1-80c3-10e0317ab137}, !- Construction Name
  OverheadDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {999db215-4802-448e-a88b-53de1dce579a}, !- Handle
  {ec8b9086-9ef4-4710-8ac7-c8d5ffd67633}, !- Construction Name
  GlassDoor,                              !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Glazed Door,                            !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:SpaceType,
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Handle
  2013::MediumOffice::ClosedOffice,       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {d49eb961-9bf0-4c32-bef8-cd76fa115ea1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People:Definition,
  {5e39923e-7c9d-4370-9f48-998b7f1c9a21}, !- Handle
  2013::MediumOffice::ClosedOffice_People, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285964931165,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {212a5f7f-5645-46aa-8fff-5a0f6a4c7a33}, !- Handle
  2013::MediumOffice::ClosedOffice_People, !- Name
  {5e39923e-7c9d-4370-9f48-998b7f1c9a21}, !- People Definition Name
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Space or SpaceType Name
  {749f8956-b7b3-446a-b7d9-12b1fca6d9bb}, !- Number of People Schedule Name
  {e1b0eb28-76e4-4870-8a01-ee9253185fec}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e54c97ac-136e-4a5d-b112-e9b6396522fb}, !- Handle
  2013::MediumOffice::ClosedOffice_Lighting, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.947929,                              !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b055529c-0ef8-46db-98a7-cc53d0653bb2}, !- Handle
  2013::MediumOffice::ClosedOffice_Lighting, !- Name
  {e54c97ac-136e-4a5d-b112-e9b6396522fb}, !- Lights Definition Name
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Space or SpaceType Name
  {e29544f5-ef1c-4470-bfe9-71dc5cb58b11}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9f72edb3-0aeb-4b2c-b404-56cc02b36a6d}, !- Handle
  2013::MediumOffice::ClosedOffice_Electric, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.364593,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0c5caa57-6e98-40d9-a956-2e0e1f7888e9}, !- Handle
  2013::MediumOffice::ClosedOffice_Electric, !- Name
  {9f72edb3-0aeb-4b2c-b404-56cc02b36a6d}, !- Electric Equipment Definition Name
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Space or SpaceType Name
  {7e1d8ac0-95bc-4cf4-abe3-253338694552}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {1cb60afb-ee60-4956-ab78-8abe576123dc}, !- Handle
  2013::MediumOffice::ClosedOffice_Infiltration, !- Name
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Space or SpaceType Name
  {b411bf40-98ce-4452-9ad7-7ff5b686af8a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {d49eb961-9bf0-4c32-bef8-cd76fa115ea1}, !- Handle
  2013::MediumOffice::ClosedOffice_Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0.002359735,                            !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {f5db9bfd-d723-4647-9e4b-741a4565837c}, !- Handle
  2013::Laboratory::Open lab,             !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {98bfa335-75f3-4f49-aabf-ed0ef235462e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Open lab;                               !- Standards Space Type

OS:People:Definition,
  {64731a88-a195-4c8b-9246-3fece950dd3b}, !- Handle
  2013::Laboratory::Open lab_People,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195752559121,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {716d23ac-7e3e-4a9a-8493-9817733cc848}, !- Handle
  2013::Laboratory::Open lab_People,      !- Name
  {64731a88-a195-4c8b-9246-3fece950dd3b}, !- People Definition Name
  {f5db9bfd-d723-4647-9e4b-741a4565837c}, !- Space or SpaceType Name
  {e5b1697f-59f9-43b9-a8f3-8e910578c70d}, !- Number of People Schedule Name
  {85986429-42d6-4b3f-9312-ed0f26d7f952}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cd647d25-1023-4ad8-85f5-f8fd52366190}, !- Handle
  2013::Laboratory::Open lab_Lighting,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.482659,                              !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {eafd62c9-e773-43af-8f5a-caf43c1d611c}, !- Handle
  2013::Laboratory::Open lab_Lighting,    !- Name
  {cd647d25-1023-4ad8-85f5-f8fd52366190}, !- Lights Definition Name
  {f5db9bfd-d723-4647-9e4b-741a4565837c}, !- Space or SpaceType Name
  {b3da290b-b56d-4aa9-b282-11786402beed}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d09469b0-703d-4d5e-8b36-596ee5d80bf3}, !- Handle
  2013::Laboratory::Open lab_Electric,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556,                                !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8730e78d-69a0-40a8-a395-76131f915184}, !- Handle
  2013::Laboratory::Open lab_Electric,    !- Name
  {d09469b0-703d-4d5e-8b36-596ee5d80bf3}, !- Electric Equipment Definition Name
  {f5db9bfd-d723-4647-9e4b-741a4565837c}, !- Space or SpaceType Name
  {232874b9-5fc3-43c8-8fa1-87942df75182}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {5eb5c90b-a65c-480e-adf6-0fc0b45bf570}, !- Handle
  2013::Laboratory::Open lab_Infiltration, !- Name
  {f5db9bfd-d723-4647-9e4b-741a4565837c}, !- Space or SpaceType Name
  {977c6120-c16e-4909-89ee-0df5829f560d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {98bfa335-75f3-4f49-aabf-ed0ef235462e}, !- Handle
  2013::Laboratory::Open lab_Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0.00471947,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  6,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {0535d6c4-d3a8-452e-8cff-40f5bdd01dcc}, !- Handle
  2013::MediumOffice::Conference,         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {93462404-633d-4cd4-8c0d-d82e6a19a24b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:People:Definition,
  {891bc0bc-a36d-40a7-a264-87ea84ebfecc}, !- Handle
  2013::MediumOffice::Conference_People,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195752559121,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {434bcedc-d1bc-40f3-b536-41f4fce12d3c}, !- Handle
  2013::MediumOffice::Conference_People,  !- Name
  {891bc0bc-a36d-40a7-a264-87ea84ebfecc}, !- People Definition Name
  {0535d6c4-d3a8-452e-8cff-40f5bdd01dcc}, !- Space or SpaceType Name
  {749f8956-b7b3-446a-b7d9-12b1fca6d9bb}, !- Number of People Schedule Name
  {e1b0eb28-76e4-4870-8a01-ee9253185fec}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2330f269-cb34-4791-9d8e-12ebfe5197fc}, !- Handle
  2013::MediumOffice::Conference_Lighting, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239597,                              !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {06daf058-ccc8-421f-b7b0-aa6745a49191}, !- Handle
  2013::MediumOffice::Conference_Lighting, !- Name
  {2330f269-cb34-4791-9d8e-12ebfe5197fc}, !- Lights Definition Name
  {0535d6c4-d3a8-452e-8cff-40f5bdd01dcc}, !- Space or SpaceType Name
  {e29544f5-ef1c-4470-bfe9-71dc5cb58b11}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d24cb0fe-8343-41f2-a910-ece5f539b9fb}, !- Handle
  2013::MediumOffice::Conference_Electric, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639,                                !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {80690300-91e2-40fc-84b9-9be20c1d7744}, !- Handle
  2013::MediumOffice::Conference_Electric, !- Name
  {d24cb0fe-8343-41f2-a910-ece5f539b9fb}, !- Electric Equipment Definition Name
  {0535d6c4-d3a8-452e-8cff-40f5bdd01dcc}, !- Space or SpaceType Name
  {7e1d8ac0-95bc-4cf4-abe3-253338694552}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {5288dc4a-2309-40fa-b643-6eeedfbbcb97}, !- Handle
  2013::MediumOffice::Conference_Infiltration, !- Name
  {0535d6c4-d3a8-452e-8cff-40f5bdd01dcc}, !- Space or SpaceType Name
  {b411bf40-98ce-4452-9ad7-7ff5b686af8a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {93462404-633d-4cd4-8c0d-d82e6a19a24b}, !- Handle
  2013::MediumOffice::Conference_Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0.002359735,                            !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {6a4054f6-d26b-492f-ae0e-1b9231ed9e8f}, !- Handle
  2013::Laboratory::Office,               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {99e4995b-e0fb-4c0d-8879-c19d2245f1f8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:People:Definition,
  {4c21a820-607f-4429-bb4e-2fd51be6935e}, !- Handle
  2013::Laboratory::Office_People,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0565105540187077,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {64bdc5ff-ba92-4d17-8444-e184ca06a10f}, !- Handle
  2013::Laboratory::Office_People,        !- Name
  {4c21a820-607f-4429-bb4e-2fd51be6935e}, !- People Definition Name
  {6a4054f6-d26b-492f-ae0e-1b9231ed9e8f}, !- Space or SpaceType Name
  {749f8956-b7b3-446a-b7d9-12b1fca6d9bb}, !- Number of People Schedule Name
  {e1b0eb28-76e4-4870-8a01-ee9253185fec}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {59c584c1-f354-4151-aa2d-043e57c12740}, !- Handle
  2013::Laboratory::Office_Lighting,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.548622,                              !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ed64abc4-1c2a-4667-84c8-e38a5894b91f}, !- Handle
  2013::Laboratory::Office_Lighting,      !- Name
  {59c584c1-f354-4151-aa2d-043e57c12740}, !- Lights Definition Name
  {6a4054f6-d26b-492f-ae0e-1b9231ed9e8f}, !- Space or SpaceType Name
  {65e31983-3263-452a-b2c8-06ceee46201a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b9dc2bb2-9d51-4272-8fdb-f908c6ce1863}, !- Handle
  2013::Laboratory::Office_Electric,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.333344,                              !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1b1aa993-3f50-4d35-b54f-8e1deb5cf140}, !- Handle
  2013::Laboratory::Office_Electric,      !- Name
  {b9dc2bb2-9d51-4272-8fdb-f908c6ce1863}, !- Electric Equipment Definition Name
  {6a4054f6-d26b-492f-ae0e-1b9231ed9e8f}, !- Space or SpaceType Name
  {e7fc50fe-938b-4e50-84ae-6ce4c3152ac6}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {d5b93972-6374-4fb3-82de-e8c0f387b2cc}, !- Handle
  2013::Laboratory::Office_Infiltration,  !- Name
  {6a4054f6-d26b-492f-ae0e-1b9231ed9e8f}, !- Space or SpaceType Name
  {b411bf40-98ce-4452-9ad7-7ff5b686af8a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {99e4995b-e0fb-4c0d-8879-c19d2245f1f8}, !- Handle
  2013::Laboratory::Office_Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  0.002359735,                            !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e7a53235-57f1-416a-a996-a079136993c2}, !- Handle
  2013::MediumOffice::Storage,            !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {ee9c8b6b-ce36-4f6e-b005-4f3d09f5ad25}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Lights:Definition,
  {86f3a184-4e7e-49d5-b138-13939b2baef6}, !- Handle
  2013::MediumOffice::Storage_Lighting,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.781257,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b76a65ab-8d87-4807-8af3-cd7f854b7b47}, !- Handle
  2013::MediumOffice::Storage_Lighting,   !- Name
  {86f3a184-4e7e-49d5-b138-13939b2baef6}, !- Lights Definition Name
  {e7a53235-57f1-416a-a996-a079136993c2}, !- Space or SpaceType Name
  {e29544f5-ef1c-4470-bfe9-71dc5cb58b11}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8532d18a-c0a7-4d61-8866-e046bbc73097}, !- Handle
  2013::MediumOffice::Storage_Electric,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cddd0d8d-6a3f-4ceb-984b-5f673090b7c5}, !- Handle
  2013::MediumOffice::Storage_Electric,   !- Name
  {8532d18a-c0a7-4d61-8866-e046bbc73097}, !- Electric Equipment Definition Name
  {e7a53235-57f1-416a-a996-a079136993c2}, !- Space or SpaceType Name
  {7e1d8ac0-95bc-4cf4-abe3-253338694552}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {eb7741e1-3d25-4fa2-84e3-e85405d69b65}, !- Handle
  2013::MediumOffice::Storage_Infiltration, !- Name
  {e7a53235-57f1-416a-a996-a079136993c2}, !- Space or SpaceType Name
  {b411bf40-98ce-4452-9ad7-7ff5b686af8a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {ee9c8b6b-ce36-4f6e-b005-4f3d09f5ad25}, !- Handle
  2013::MediumOffice::Storage_Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a9ef8a5a-60e6-400a-95f0-84d9274f55de}, !- Handle
  2013::MediumOffice::Corridor,           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {b7748857-0dd4-4199-b2ed-f8f1af1fa36e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Lights:Definition,
  {ad28e7f6-c6e0-4905-9171-e361702a2a9a}, !- Handle
  2013::MediumOffice::Corridor_Lighting,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.104174,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {987c6b18-9969-408c-b562-a7d507acae14}, !- Handle
  2013::MediumOffice::Corridor_Lighting,  !- Name
  {ad28e7f6-c6e0-4905-9171-e361702a2a9a}, !- Lights Definition Name
  {a9ef8a5a-60e6-400a-95f0-84d9274f55de}, !- Space or SpaceType Name
  {e29544f5-ef1c-4470-bfe9-71dc5cb58b11}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5e8f795f-681a-4186-b5e3-1a4e66b4c761}, !- Handle
  2013::MediumOffice::Corridor_Electric,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.121531,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bb4efedb-0b18-4ae5-ac14-207efb44f4c2}, !- Handle
  2013::MediumOffice::Corridor_Electric,  !- Name
  {5e8f795f-681a-4186-b5e3-1a4e66b4c761}, !- Electric Equipment Definition Name
  {a9ef8a5a-60e6-400a-95f0-84d9274f55de}, !- Space or SpaceType Name
  {7e1d8ac0-95bc-4cf4-abe3-253338694552}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {2ef514c8-e30c-4d5a-b8e6-d0a96348a3eb}, !- Handle
  2013::MediumOffice::Corridor_Infiltration, !- Name
  {a9ef8a5a-60e6-400a-95f0-84d9274f55de}, !- Space or SpaceType Name
  {b411bf40-98ce-4452-9ad7-7ff5b686af8a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {b7748857-0dd4-4199-b2ed-f8f1af1fa36e}, !- Handle
  2013::MediumOffice::Corridor_Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {3a33668d-4949-424e-a6b6-9808046cbde8}, !- Handle
  2013::MediumOffice::Classroom,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {f66a7f67-4da9-4e12-b258-b91c01c71ab1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:People:Definition,
  {bd82dd68-9fd9-4657-88f6-b8b3dc96a266}, !- Handle
  2013::MediumOffice::Classroom_People,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.376737026791385,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {970bc09b-ccc6-4c77-a23a-012791600308}, !- Handle
  2013::MediumOffice::Classroom_People,   !- Name
  {bd82dd68-9fd9-4657-88f6-b8b3dc96a266}, !- People Definition Name
  {3a33668d-4949-424e-a6b6-9808046cbde8}, !- Space or SpaceType Name
  {749f8956-b7b3-446a-b7d9-12b1fca6d9bb}, !- Number of People Schedule Name
  {e1b0eb28-76e4-4870-8a01-ee9253185fec}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d5018813-d651-4ef9-a4e3-4bc14cd485b6}, !- Handle
  2013::MediumOffice::Classroom_Lighting, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.347236,                              !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c7448905-1129-462d-a6f6-f49e79e611ad}, !- Handle
  2013::MediumOffice::Classroom_Lighting, !- Name
  {d5018813-d651-4ef9-a4e3-4bc14cd485b6}, !- Lights Definition Name
  {3a33668d-4949-424e-a6b6-9808046cbde8}, !- Space or SpaceType Name
  {e29544f5-ef1c-4470-bfe9-71dc5cb58b11}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bdfb7ae3-a0e9-496d-8815-f40aca41d76e}, !- Handle
  2013::MediumOffice::Classroom_Electric, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.9996631,                              !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3d520361-55d5-4c2b-8b5e-63cb2cc66a12}, !- Handle
  2013::MediumOffice::Classroom_Electric, !- Name
  {bdfb7ae3-a0e9-496d-8815-f40aca41d76e}, !- Electric Equipment Definition Name
  {3a33668d-4949-424e-a6b6-9808046cbde8}, !- Space or SpaceType Name
  {7e1d8ac0-95bc-4cf4-abe3-253338694552}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {09157fc9-aa8d-4e94-81d7-8d6a95f6980d}, !- Handle
  2013::MediumOffice::Classroom_Infiltration, !- Name
  {3a33668d-4949-424e-a6b6-9808046cbde8}, !- Space or SpaceType Name
  {b411bf40-98ce-4452-9ad7-7ff5b686af8a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {f66a7f67-4da9-4e12-b258-b91c01c71ab1}, !- Handle
  2013::MediumOffice::Classroom_Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0.00471947,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {22e67193-8c64-4187-8ad1-a46fc8f8b5d2}, !- Handle
  2013::Laboratory::Lab with fume hood,   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {79ce0755-60ac-499c-95d7-f0e17d846e5f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Lab with fume hood;                     !- Standards Space Type

OS:People:Definition,
  {c384914f-1d94-4069-801e-09248b9594c9}, !- Handle
  2013::Laboratory::Lab with fume hood_People, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195752559121,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {cf4431db-ebfc-49b2-b4fc-890e3a33f153}, !- Handle
  2013::Laboratory::Lab with fume hood_People, !- Name
  {c384914f-1d94-4069-801e-09248b9594c9}, !- People Definition Name
  {22e67193-8c64-4187-8ad1-a46fc8f8b5d2}, !- Space or SpaceType Name
  {e5b1697f-59f9-43b9-a8f3-8e910578c70d}, !- Number of People Schedule Name
  {85986429-42d6-4b3f-9312-ed0f26d7f952}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {764ad3de-e1bd-46a2-91e7-b99eaec97337}, !- Handle
  2013::Laboratory::Lab with fume hood_Lighting, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.482659,                              !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ff11b008-8b08-4e28-8e11-15f40081934b}, !- Handle
  2013::Laboratory::Lab with fume hood_Lighting, !- Name
  {764ad3de-e1bd-46a2-91e7-b99eaec97337}, !- Lights Definition Name
  {22e67193-8c64-4187-8ad1-a46fc8f8b5d2}, !- Space or SpaceType Name
  {b3da290b-b56d-4aa9-b282-11786402beed}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {22f3cb28-a777-4712-b6f1-51f53f1abf21}, !- Handle
  2013::Laboratory::Lab with fume hood_Electric, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556,                                !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {19f497d3-bbe7-46c1-9bbb-837c44fcee37}, !- Handle
  2013::Laboratory::Lab with fume hood_Electric, !- Name
  {22f3cb28-a777-4712-b6f1-51f53f1abf21}, !- Electric Equipment Definition Name
  {22e67193-8c64-4187-8ad1-a46fc8f8b5d2}, !- Space or SpaceType Name
  {232874b9-5fc3-43c8-8fa1-87942df75182}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {e0256618-03ed-4ea4-91ec-f18a99856596}, !- Handle
  2013::Laboratory::Lab with fume hood_Infiltration, !- Name
  {22e67193-8c64-4187-8ad1-a46fc8f8b5d2}, !- Space or SpaceType Name
  {977c6120-c16e-4909-89ee-0df5829f560d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {79ce0755-60ac-499c-95d7-f0e17d846e5f}, !- Handle
  2013::Laboratory::Lab with fume hood_Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0.00471947,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  15,                                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Handle
  Office_1_dc3ea9c2_Space,                !- Name
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Space Type Name
  {c9218e45-cd67-4fb7-b054-55892843cf93}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ad86be71-d4c3-4ffb-b1af-edf323b5096b}, !- Building Story Name
  {e810b939-be36-48c8-8176-3cd23c2d2fd6}; !- Thermal Zone Name

OS:AdditionalProperties,
  {c8483f2f-092e-4b01-9a0b-bea4b4d3c3ad}, !- Handle
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1;                               !- Feature Value 1

OS:Surface,
  {187c450a-6fad-4e79-8fd1-c52ebc278ad1}, !- Handle
  Office_1_dc3ea9c2..Face0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.930135267387, 105.508753953814, 21.9456, !- X,Y,Z Vertex 1 {m}
  -54.4621138957066, 99.5325601082882, 21.9456, !- X,Y,Z Vertex 2 {m}
  -46.2312247290684, 104.967903814827, 21.9456, !- X,Y,Z Vertex 3 {m}
  -42.9481953436385, 100.443056748222, 21.9456, !- X,Y,Z Vertex 4 {m}
  -41.6404999964381, 101.532920917548, 21.9456, !- X,Y,Z Vertex 5 {m}
  -43.3845684827417, 103.840875206401, 21.9456, !- X,Y,Z Vertex 6 {m}
  -44.8111200282122, 105.905683074413, 21.9456, !- X,Y,Z Vertex 7 {m}
  -41.2926514186454, 108.229136327941, 21.9456, !- X,Y,Z Vertex 8 {m}
  -42.5913181317432, 110.280281549883, 21.9456, !- X,Y,Z Vertex 9 {m}
  -46.2338615930392, 108.155637447824, 21.9456, !- X,Y,Z Vertex 10 {m}
  -47.7078787427315, 110.732920329247, 21.9456; !- X,Y,Z Vertex 11 {m}

OS:AdditionalProperties,
  {6ee59b00-af35-45ec-bf67-c70631d22642}, !- Handle
  {187c450a-6fad-4e79-8fd1-c52ebc278ad1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face0;               !- Feature Value 1

OS:Surface,
  {14ef1447-16e8-4cbe-99c9-0ecdab1f2c81}, !- Handle
  Office_1_dc3ea9c2..Face1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.5913181317432, 110.280281549883, 18.8976, !- X,Y,Z Vertex 1 {m}
  -41.2926514186454, 108.229136327941, 18.8976, !- X,Y,Z Vertex 2 {m}
  -44.8111200282122, 105.905683074413, 18.8976, !- X,Y,Z Vertex 3 {m}
  -43.3845684827417, 103.840875206401, 18.8976, !- X,Y,Z Vertex 4 {m}
  -41.6404999964381, 101.532920917548, 18.8976, !- X,Y,Z Vertex 5 {m}
  -42.9481953436385, 100.443056748222, 18.8976, !- X,Y,Z Vertex 6 {m}
  -46.2312247290684, 104.967903814827, 18.8976, !- X,Y,Z Vertex 7 {m}
  -54.4621138957066, 99.5325601082882, 18.8976, !- X,Y,Z Vertex 8 {m}
  -57.930135267387, 105.508753953814, 18.8976, !- X,Y,Z Vertex 9 {m}
  -47.7078787427315, 110.732920329247, 18.8976, !- X,Y,Z Vertex 10 {m}
  -46.2338615930392, 108.155637447824, 18.8976; !- X,Y,Z Vertex 11 {m}

OS:AdditionalProperties,
  {f5fa1e94-8923-482c-8889-238ff01c63de}, !- Handle
  {14ef1447-16e8-4cbe-99c9-0ecdab1f2c81}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face1;               !- Feature Value 1

OS:Surface,
  {2d55da6e-0d12-4d1f-93f8-176a64258714}, !- Handle
  Office_1_dc3ea9c2..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a613781c-302a-45a8-961f-0bc111f492c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.930135267387, 105.508753953814, 21.9456, !- X,Y,Z Vertex 1 {m}
  -57.930135267387, 105.508753953814, 18.8976, !- X,Y,Z Vertex 2 {m}
  -54.4621138957066, 99.5325601082882, 18.8976, !- X,Y,Z Vertex 3 {m}
  -54.4621138957066, 99.5325601082882, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a53c4937-ee45-4691-b868-1d93988fdba0}, !- Handle
  {2d55da6e-0d12-4d1f-93f8-176a64258714}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face2;               !- Feature Value 1

OS:Surface,
  {1ec2ea03-5ca9-4d3b-9444-ad8766dc286a}, !- Handle
  Office_1_dc3ea9c2..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f1ecfb-6378-4cd1-a80a-5363ae599a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -54.4621138957066, 99.5325601082882, 21.9456, !- X,Y,Z Vertex 1 {m}
  -54.4621138957066, 99.5325601082882, 18.8976, !- X,Y,Z Vertex 2 {m}
  -46.2312247290684, 104.967903814827, 18.8976, !- X,Y,Z Vertex 3 {m}
  -46.2312247290684, 104.967903814827, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0368b535-5889-418b-9922-72a21f5c0c5a}, !- Handle
  {1ec2ea03-5ca9-4d3b-9444-ad8766dc286a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face3;               !- Feature Value 1

OS:Surface,
  {0d5f0b0e-08f4-45a8-92ac-82c7c8941d83}, !- Handle
  Office_1_dc3ea9c2..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f5dbfe2-311a-4b17-a577-0af23bae5505}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.2312247290684, 104.967903814827, 21.9456, !- X,Y,Z Vertex 1 {m}
  -46.2312247290684, 104.967903814827, 18.8976, !- X,Y,Z Vertex 2 {m}
  -42.9481953436385, 100.443056748222, 18.8976, !- X,Y,Z Vertex 3 {m}
  -42.9481953436385, 100.443056748222, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {28929422-0b13-4ebf-8ccc-2291f2f1da83}, !- Handle
  {0d5f0b0e-08f4-45a8-92ac-82c7c8941d83}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face4;               !- Feature Value 1

OS:Surface,
  {6ea843b0-253c-48ba-a4f6-a635def621f4}, !- Handle
  Office_1_dc3ea9c2..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c2b67d8-cd48-4027-a207-df0f668281e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.9481953436385, 100.443056748222, 21.9456, !- X,Y,Z Vertex 1 {m}
  -42.9481953436385, 100.443056748222, 18.8976, !- X,Y,Z Vertex 2 {m}
  -41.6404999964381, 101.532920917548, 18.8976, !- X,Y,Z Vertex 3 {m}
  -41.6404999964381, 101.532920917548, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {79a78a0b-82a5-4ba4-b6d7-1dc91575e6cb}, !- Handle
  {6ea843b0-253c-48ba-a4f6-a635def621f4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face5;               !- Feature Value 1

OS:Surface,
  {d91415d9-9e11-49d5-a2c9-6a3f3a6f87ca}, !- Handle
  Office_1_dc3ea9c2..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43085128-7cb2-4c7f-ae4a-0e6cfadc353e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.6404999964381, 101.532920917548, 21.9456, !- X,Y,Z Vertex 1 {m}
  -41.6404999964381, 101.532920917548, 18.8976, !- X,Y,Z Vertex 2 {m}
  -43.3845684827417, 103.840875206401, 18.8976, !- X,Y,Z Vertex 3 {m}
  -43.3845684827417, 103.840875206401, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0cfeb15a-a6ef-497e-9a2b-4ec49e382768}, !- Handle
  {d91415d9-9e11-49d5-a2c9-6a3f3a6f87ca}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face6;               !- Feature Value 1

OS:Surface,
  {c48e79ea-c969-44fa-994f-20f8df46a7f9}, !- Handle
  Office_1_dc3ea9c2..Face7,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3956a595-909d-4cbc-b965-6c3ed79f8344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.3845684827417, 103.840875206401, 21.9456, !- X,Y,Z Vertex 1 {m}
  -43.3845684827417, 103.840875206401, 18.8976, !- X,Y,Z Vertex 2 {m}
  -44.8111200282122, 105.905683074413, 18.8976, !- X,Y,Z Vertex 3 {m}
  -44.8111200282122, 105.905683074413, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fe6c465c-6216-4ef9-9653-6c76968a9270}, !- Handle
  {c48e79ea-c969-44fa-994f-20f8df46a7f9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face7;               !- Feature Value 1

OS:Surface,
  {4c31226f-8169-4890-9ced-06c028ac09eb}, !- Handle
  Office_1_dc3ea9c2..Face8,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {021f08a7-a872-4c6f-8ecc-ecb81800b8d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8111200282122, 105.905683074413, 21.9456, !- X,Y,Z Vertex 1 {m}
  -44.8111200282122, 105.905683074413, 18.8976, !- X,Y,Z Vertex 2 {m}
  -41.2926514186454, 108.229136327941, 18.8976, !- X,Y,Z Vertex 3 {m}
  -41.2926514186454, 108.229136327941, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b69e52d0-34f4-422e-b64a-92f561a567cb}, !- Handle
  {4c31226f-8169-4890-9ced-06c028ac09eb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face8;               !- Feature Value 1

OS:Surface,
  {d82b8b00-a1bc-45fc-89fb-4a17e2ebe5fb}, !- Handle
  Office_1_dc3ea9c2..Face9,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.2926514186454, 108.229136327941, 21.9456, !- X,Y,Z Vertex 1 {m}
  -41.2926514186454, 108.229136327941, 18.8976, !- X,Y,Z Vertex 2 {m}
  -42.5913181317432, 110.280281549883, 18.8976, !- X,Y,Z Vertex 3 {m}
  -42.5913181317432, 110.280281549883, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62360093-57ef-4cc1-87f5-7c993a7797fc}, !- Handle
  Office_1_dc3ea9c2..Face9_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82b8b00-a1bc-45fc-89fb-4a17e2ebe5fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.6945887663492, 108.863965774132, 21.91512, !- X,Y,Z Vertex 1 {m}
  -41.6945887663492, 108.863965774132, 19.11512, !- X,Y,Z Vertex 2 {m}
  -42.1893807840395, 109.645452103692, 19.11512, !- X,Y,Z Vertex 3 {m}
  -42.1893807840395, 109.645452103692, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eccf2b04-0656-4c77-a5e8-21530a6e688a}, !- Handle
  {62360093-57ef-4cc1-87f5-7c993a7797fc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face9_Glz0;          !- Feature Value 1

OS:AdditionalProperties,
  {d860288f-e794-4fea-ac61-0e345673f754}, !- Handle
  {d82b8b00-a1bc-45fc-89fb-4a17e2ebe5fb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face9;               !- Feature Value 1

OS:Surface,
  {3fa1be7e-bf0b-44f4-aa12-c9ef6909a218}, !- Handle
  Office_1_dc3ea9c2..Face10,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19482d9c-3ced-4df9-88c4-dd0ffffa7e97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.5913181317432, 110.280281549883, 21.9456, !- X,Y,Z Vertex 1 {m}
  -42.5913181317432, 110.280281549883, 18.8976, !- X,Y,Z Vertex 2 {m}
  -46.2338615930392, 108.155637447824, 18.8976, !- X,Y,Z Vertex 3 {m}
  -46.2338615930392, 108.155637447824, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {35aae106-f1e1-4080-9b70-b1af6459707a}, !- Handle
  {3fa1be7e-bf0b-44f4-aa12-c9ef6909a218}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face10;              !- Feature Value 1

OS:Surface,
  {ff60df2c-92a0-4d63-8fc1-f91f0218f06b}, !- Handle
  Office_1_dc3ea9c2..Face11,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4622be2-0eeb-4558-b318-fe90514bbd70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.2338615930392, 108.155637447824, 21.9456, !- X,Y,Z Vertex 1 {m}
  -46.2338615930392, 108.155637447824, 18.8976, !- X,Y,Z Vertex 2 {m}
  -47.7078787427315, 110.732920329247, 18.8976, !- X,Y,Z Vertex 3 {m}
  -47.7078787427315, 110.732920329247, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0a1552bb-9462-4797-aa4b-483cf6943ab7}, !- Handle
  {ff60df2c-92a0-4d63-8fc1-f91f0218f06b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face11;              !- Feature Value 1

OS:Surface,
  {3c6389e0-6ed5-40c8-beed-5b19c7f369fa}, !- Handle
  Office_1_dc3ea9c2..Face12,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fbdd973-672b-4e4d-967c-517a1ae92615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.7078787427315, 110.732920329247, 21.9456, !- X,Y,Z Vertex 1 {m}
  -47.7078787427315, 110.732920329247, 18.8976, !- X,Y,Z Vertex 2 {m}
  -57.930135267387, 105.508753953814, 18.8976, !- X,Y,Z Vertex 3 {m}
  -57.930135267387, 105.508753953814, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e1fe7488-d59f-4ee7-aad8-ba3f20a7d26b}, !- Handle
  {3c6389e0-6ed5-40c8-beed-5b19c7f369fa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face12;              !- Feature Value 1

OS:ShadingSurfaceGroup,
  {1cd40e5c-8228-410e-8f41-959a730d35ea}, !- Handle
  Office_1_dc3ea9c2 Shades,               !- Name
  Space,                                  !- Shading Surface Type
  {b513cbb2-e8ef-4fcd-bf14-26eb35668c09}; !- Space Name

OS:ShadingSurface,
  {28210cb2-408a-40ce-8fa5-f5d4c3e8d62d}, !- Handle
  Office_1_dc3ea9c2..Face9_Glz0_Louver10, !- Name
  ,                                       !- Construction Name
  {1cd40e5c-8228-410e-8f41-959a730d35ea}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -41.2136943412766, 109.426280571449, 21.91512, !- X,Y,Z Vertex 1 {m}
  -41.2136943412766, 109.426280571449, 19.11512, !- X,Y,Z Vertex 2 {m}
  -42.1893807102273, 109.645451987112, 19.11512, !- X,Y,Z Vertex 3 {m}
  -42.1893807102273, 109.645451987112, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cee3d0c3-13d6-452e-9411-5c701a54a546}, !- Handle
  {28210cb2-408a-40ce-8fa5-f5d4c3e8d62d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_1_dc3ea9c2..Face9_Glz0_Louver10; !- Feature Value 1

OS:Space,
  {7be0cf03-dd11-4c4b-b70a-0758a88eb05a}, !- Handle
  Office_2_90ed529d_Space,                !- Name
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Space Type Name
  {c9218e45-cd67-4fb7-b054-55892843cf93}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ad86be71-d4c3-4ffb-b1af-edf323b5096b}, !- Building Story Name
  {16137f92-885e-4bad-98f2-0262c3cfb4ac}; !- Thermal Zone Name

OS:AdditionalProperties,
  {e4c7882c-58c4-4a9c-9c95-ea072b0fe812}, !- Handle
  {7be0cf03-dd11-4c4b-b70a-0758a88eb05a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_2;                               !- Feature Value 1

OS:Surface,
  {e1510aa1-f81e-43db-9640-7e4874883ff3}, !- Handle
  Office_2_90ed529d..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7be0cf03-dd11-4c4b-b70a-0758a88eb05a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.2926514186454, 108.229136327941, 18.8976, !- X,Y,Z Vertex 1 {m}
  -40.000216835012, 106.35650621121, 18.8976, !- X,Y,Z Vertex 2 {m}
  -43.384568482742, 103.840875206401, 18.8976, !- X,Y,Z Vertex 3 {m}
  -44.8111200282122, 105.905683074412, 18.8976; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {49fdd115-9704-4537-ab69-1553b561d3b1}, !- Handle
  {e1510aa1-f81e-43db-9640-7e4874883ff3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_2_90ed529d..Face0;               !- Feature Value 1

OS:Surface,
  {cce00234-2580-4d7a-8dd9-d3143bd0b71d}, !- Handle
  Office_2_90ed529d..Face1,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7be0cf03-dd11-4c4b-b70a-0758a88eb05a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8111200282122, 105.905683074412, 21.9456, !- X,Y,Z Vertex 1 {m}
  -43.384568482742, 103.840875206401, 21.9456, !- X,Y,Z Vertex 2 {m}
  -40.000216835012, 106.35650621121, 21.9456, !- X,Y,Z Vertex 3 {m}
  -41.2926514186454, 108.229136327941, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8aee2d62-8eca-4101-91af-b0172be2ddd3}, !- Handle
  {cce00234-2580-4d7a-8dd9-d3143bd0b71d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_2_90ed529d..Face1;               !- Feature Value 1

OS:Surface,
  {572ea5bd-41c4-4874-823a-aa71977d09a6}, !- Handle
  Office_2_90ed529d..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be0cf03-dd11-4c4b-b70a-0758a88eb05a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90398acb-ea93-4302-aa01-d5fa09627ace}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.384568482742, 103.840875206401, 21.9456, !- X,Y,Z Vertex 1 {m}
  -43.384568482742, 103.840875206401, 18.8976, !- X,Y,Z Vertex 2 {m}
  -40.000216835012, 106.35650621121, 18.8976, !- X,Y,Z Vertex 3 {m}
  -40.000216835012, 106.35650621121, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {42b46dc6-a14d-408f-b132-869caea22e82}, !- Handle
  {572ea5bd-41c4-4874-823a-aa71977d09a6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_2_90ed529d..Face2;               !- Feature Value 1

OS:Surface,
  {cdf4dfd2-26b7-432a-b658-2516e3164324}, !- Handle
  Office_2_90ed529d..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be0cf03-dd11-4c4b-b70a-0758a88eb05a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.000216835012, 106.35650621121, 21.9456, !- X,Y,Z Vertex 1 {m}
  -40.000216835012, 106.35650621121, 18.8976, !- X,Y,Z Vertex 2 {m}
  -41.2926514186454, 108.229136327941, 18.8976, !- X,Y,Z Vertex 3 {m}
  -41.2926514186454, 108.229136327941, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe2615c8-5fe9-4920-85e9-051e140da2fb}, !- Handle
  Office_2_90ed529d..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdf4dfd2-26b7-432a-b658-2516e3164324}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.4002253386465, 106.936085232339, 21.91512, !- X,Y,Z Vertex 1 {m}
  -40.4002253386465, 106.936085232339, 19.11512, !- X,Y,Z Vertex 2 {m}
  -40.8926429150109, 107.649557306813, 19.11512, !- X,Y,Z Vertex 3 {m}
  -40.8926429150109, 107.649557306813, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2f8560b0-3f86-49a8-a179-2dfc78a3a0b1}, !- Handle
  {fe2615c8-5fe9-4920-85e9-051e140da2fb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_2_90ed529d..Face3_Glz0;          !- Feature Value 1

OS:AdditionalProperties,
  {684de536-a1ed-4177-a336-54b9d661e6d2}, !- Handle
  {cdf4dfd2-26b7-432a-b658-2516e3164324}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_2_90ed529d..Face3;               !- Feature Value 1

OS:Surface,
  {021f08a7-a872-4c6f-8ecc-ecb81800b8d9}, !- Handle
  Office_2_90ed529d..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be0cf03-dd11-4c4b-b70a-0758a88eb05a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c31226f-8169-4890-9ced-06c028ac09eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.2926514186454, 108.229136327941, 21.9456, !- X,Y,Z Vertex 1 {m}
  -41.2926514186454, 108.229136327941, 18.8976, !- X,Y,Z Vertex 2 {m}
  -44.8111200282122, 105.905683074413, 18.8976, !- X,Y,Z Vertex 3 {m}
  -44.8111200282122, 105.905683074413, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6b17a675-8871-4823-b459-421f63b965ba}, !- Handle
  {021f08a7-a872-4c6f-8ecc-ecb81800b8d9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_2_90ed529d..Face4;               !- Feature Value 1

OS:Surface,
  {3956a595-909d-4cbc-b965-6c3ed79f8344}, !- Handle
  Office_2_90ed529d..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be0cf03-dd11-4c4b-b70a-0758a88eb05a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c48e79ea-c969-44fa-994f-20f8df46a7f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.8111200282122, 105.905683074413, 21.9456, !- X,Y,Z Vertex 1 {m}
  -44.8111200282122, 105.905683074413, 18.8976, !- X,Y,Z Vertex 2 {m}
  -43.3845684827417, 103.840875206401, 18.8976, !- X,Y,Z Vertex 3 {m}
  -43.3845684827417, 103.840875206401, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5fa0cf71-fa5a-4f49-9126-fec9c145e8a6}, !- Handle
  {3956a595-909d-4cbc-b965-6c3ed79f8344}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_2_90ed529d..Face5;               !- Feature Value 1

OS:ShadingSurfaceGroup,
  {dab8405f-eba1-40c4-bf53-1f2de375a4e4}, !- Handle
  Office_2_90ed529d Shades,               !- Name
  Space,                                  !- Shading Surface Type
  {7be0cf03-dd11-4c4b-b70a-0758a88eb05a}; !- Space Name

OS:ShadingSurface,
  {f12416ac-7909-432f-85a5-ab0683772111}, !- Handle
  Office_2_90ed529d..Face3_Glz0_Louver10, !- Name
  ,                                       !- Construction Name
  {dab8405f-eba1-40c4-bf53-1f2de375a4e4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -39.9090326226575, 107.469249266231, 21.91512, !- X,Y,Z Vertex 1 {m}
  -39.9090326226575, 107.469249266231, 19.11512, !- X,Y,Z Vertex 2 {m}
  -40.8926428359972, 107.649557192329, 19.11512, !- X,Y,Z Vertex 3 {m}
  -40.8926428359972, 107.649557192329, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7235339a-fb62-46f1-92dd-4e1aa096e372}, !- Handle
  {f12416ac-7909-432f-85a5-ab0683772111}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_2_90ed529d..Face3_Glz0_Louver10; !- Feature Value 1

OS:Space,
  {24bf8db6-7ae7-4967-91c0-7ec11045dba5}, !- Handle
  Office_3_7615d3ba_Space,                !- Name
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Space Type Name
  {c9218e45-cd67-4fb7-b054-55892843cf93}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ad86be71-d4c3-4ffb-b1af-edf323b5096b}, !- Building Story Name
  {ffd067a0-4ea1-445d-8c73-558cce8a204d}; !- Thermal Zone Name

OS:AdditionalProperties,
  {b57f9919-924b-47c1-90d9-c63972128a9c}, !- Handle
  {24bf8db6-7ae7-4967-91c0-7ec11045dba5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_3;                               !- Feature Value 1

OS:Surface,
  {eab14a41-f3ce-4f4a-97c3-19d9542465d2}, !- Handle
  Office_3_7615d3ba..Face0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24bf8db6-7ae7-4967-91c0-7ec11045dba5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -99.3477025721294, 96.9905964456111, 21.9456, !- X,Y,Z Vertex 1 {m}
  -101.426959320152, 93.899341890413, 21.9456, !- X,Y,Z Vertex 2 {m}
  -98.7676210132347, 91.0869484810482, 21.9456, !- X,Y,Z Vertex 3 {m}
  -96.9640142911858, 93.4108165247784, 21.9456, !- X,Y,Z Vertex 4 {m}
  -98.8180856555526, 95.4019380207637, 21.9456; !- X,Y,Z Vertex 5 {m}

OS:AdditionalProperties,
  {db88f7cb-3910-494b-96c9-73919854c3e3}, !- Handle
  {eab14a41-f3ce-4f4a-97c3-19d9542465d2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_3_7615d3ba..Face0;               !- Feature Value 1

OS:Surface,
  {627061f0-8977-48cf-9493-c5df99dfd601}, !- Handle
  Office_3_7615d3ba..Face1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24bf8db6-7ae7-4967-91c0-7ec11045dba5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -99.3477025721294, 96.9905964456111, 18.8976, !- X,Y,Z Vertex 1 {m}
  -98.8180856555526, 95.4019380207637, 18.8976, !- X,Y,Z Vertex 2 {m}
  -96.9640142911858, 93.4108165247784, 18.8976, !- X,Y,Z Vertex 3 {m}
  -98.7676210132347, 91.0869484810482, 18.8976, !- X,Y,Z Vertex 4 {m}
  -101.426959320152, 93.899341890413, 18.8976; !- X,Y,Z Vertex 5 {m}

OS:AdditionalProperties,
  {a0042597-d2ec-4311-a00f-181eeca9eac8}, !- Handle
  {627061f0-8977-48cf-9493-c5df99dfd601}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_3_7615d3ba..Face1;               !- Feature Value 1

OS:Surface,
  {80d54b75-aac6-47fa-af91-d1ac54baa02d}, !- Handle
  Office_3_7615d3ba..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bf8db6-7ae7-4967-91c0-7ec11045dba5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f16383e2-086e-4ace-9427-8d046b085616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -99.3477025721294, 96.9905964456111, 21.9456, !- X,Y,Z Vertex 1 {m}
  -99.3477025721294, 96.9905964456111, 18.8976, !- X,Y,Z Vertex 2 {m}
  -101.426959320152, 93.899341890413, 18.8976, !- X,Y,Z Vertex 3 {m}
  -101.426959320152, 93.899341890413, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b99d5040-fe76-42a0-b65e-3969f285f40f}, !- Handle
  {80d54b75-aac6-47fa-af91-d1ac54baa02d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_3_7615d3ba..Face2;               !- Feature Value 1

OS:Surface,
  {d53af4d3-40e6-423a-9def-4dd82e52e9c1}, !- Handle
  Office_3_7615d3ba..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bf8db6-7ae7-4967-91c0-7ec11045dba5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -101.426959320152, 93.899341890413, 21.9456, !- X,Y,Z Vertex 1 {m}
  -101.426959320152, 93.899341890413, 18.8976, !- X,Y,Z Vertex 2 {m}
  -98.7676210132347, 91.0869484810482, 18.8976, !- X,Y,Z Vertex 3 {m}
  -98.7676210132347, 91.0869484810482, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba3e9c9b-c942-40b3-80f0-34b4c6c31415}, !- Handle
  Office_3_7615d3ba..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d53af4d3-40e6-423a-9def-4dd82e52e9c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -100.603894114161, 93.0289061302146, 21.91512, !- X,Y,Z Vertex 1 {m}
  -100.603894114161, 93.0289061302146, 19.11512, !- X,Y,Z Vertex 2 {m}
  -99.5906862192256, 91.9573842412466, 19.11512, !- X,Y,Z Vertex 3 {m}
  -99.5906862192256, 91.9573842412466, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d1780970-36c3-4a07-ab96-a969f2d8c7db}, !- Handle
  {ba3e9c9b-c942-40b3-80f0-34b4c6c31415}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_3_7615d3ba..Face3_Glz0;          !- Feature Value 1

OS:AdditionalProperties,
  {73e52452-3555-44ec-9b85-e589692846d7}, !- Handle
  {d53af4d3-40e6-423a-9def-4dd82e52e9c1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_3_7615d3ba..Face3;               !- Feature Value 1

OS:Surface,
  {b6c92e19-18e7-4287-ab9b-a573d471ec55}, !- Handle
  Office_3_7615d3ba..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bf8db6-7ae7-4967-91c0-7ec11045dba5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32e040e8-248c-43ac-a193-556478fc59c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.7676210132347, 91.0869484810482, 21.9456, !- X,Y,Z Vertex 1 {m}
  -98.7676210132347, 91.0869484810482, 18.8976, !- X,Y,Z Vertex 2 {m}
  -96.9640142911858, 93.4108165247784, 18.8976, !- X,Y,Z Vertex 3 {m}
  -96.9640142911858, 93.4108165247784, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f4e7391d-348f-4c91-8665-2399746f05be}, !- Handle
  {b6c92e19-18e7-4287-ab9b-a573d471ec55}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_3_7615d3ba..Face4;               !- Feature Value 1

OS:Surface,
  {071d1c75-11a8-4bfd-a123-452bb15ec569}, !- Handle
  Office_3_7615d3ba..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bf8db6-7ae7-4967-91c0-7ec11045dba5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a52eecbf-e298-4288-a0f3-90cf6611c9a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -96.9640142911858, 93.4108165247784, 21.9456, !- X,Y,Z Vertex 1 {m}
  -96.9640142911858, 93.4108165247784, 18.8976, !- X,Y,Z Vertex 2 {m}
  -98.8180856555526, 95.4019380207637, 18.8976, !- X,Y,Z Vertex 3 {m}
  -98.8180856555526, 95.4019380207637, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1ff0bb3b-5e6f-4109-b414-1bc76f3fe588}, !- Handle
  {071d1c75-11a8-4bfd-a123-452bb15ec569}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_3_7615d3ba..Face5;               !- Feature Value 1

OS:Surface,
  {dbb46a00-474d-41ab-8a70-ce2523f3319d}, !- Handle
  Office_3_7615d3ba..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bf8db6-7ae7-4967-91c0-7ec11045dba5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20507915-37ea-44aa-8b1e-9feab6d5f0e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.8180856555526, 95.4019380207637, 21.9456, !- X,Y,Z Vertex 1 {m}
  -98.8180856555526, 95.4019380207637, 18.8976, !- X,Y,Z Vertex 2 {m}
  -99.3477025721294, 96.9905964456111, 18.8976, !- X,Y,Z Vertex 3 {m}
  -99.3477025721294, 96.9905964456111, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {20fdd405-9655-441e-96ca-19199cd240f4}, !- Handle
  {dbb46a00-474d-41ab-8a70-ce2523f3319d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_3_7615d3ba..Face6;               !- Feature Value 1

OS:ShadingSurfaceGroup,
  {93c18db3-075b-470b-b3cf-b8f5c98829b6}, !- Handle
  Office_3_7615d3ba Shades,               !- Name
  Space,                                  !- Shading Surface Type
  {24bf8db6-7ae7-4967-91c0-7ec11045dba5}; !- Space Name

OS:ShadingSurface,
  {a55bf8f7-cc1d-470e-883d-cea657d39042}, !- Handle
  Office_3_7615d3ba..Face3_Glz0_Louver10, !- Name
  ,                                       !- Construction Name
  {93c18db3-075b-470b-b3cf-b8f5c98829b6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.631855048015, 92.0292970135596, 21.91512, !- X,Y,Z Vertex 1 {m}
  -100.631855048015, 92.0292970135596, 19.11512, !- X,Y,Z Vertex 2 {m}
  -100.603894017034, 93.0289060274978, 19.11512, !- X,Y,Z Vertex 3 {m}
  -100.603894017034, 93.0289060274978, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4e9e4b68-af56-4875-8d73-7c549615102f}, !- Handle
  {a55bf8f7-cc1d-470e-883d-cea657d39042}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_3_7615d3ba..Face3_Glz0_Louver10; !- Feature Value 1

OS:Space,
  {9a807223-4543-489d-9a32-fdc1dacf14dc}, !- Handle
  Office_4_8a656f25_Space,                !- Name
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Space Type Name
  {c9218e45-cd67-4fb7-b054-55892843cf93}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ad86be71-d4c3-4ffb-b1af-edf323b5096b}, !- Building Story Name
  {2a911d34-c51c-4ac0-8865-9f37a1f5a31c}; !- Thermal Zone Name

OS:AdditionalProperties,
  {903c8b19-1f1b-4d92-aa2a-c84d29f23d9b}, !- Handle
  {9a807223-4543-489d-9a32-fdc1dacf14dc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_4;                               !- Feature Value 1

OS:Surface,
  {d8d7862d-f881-4376-a26c-b607c912cb96}, !- Handle
  Office_4_8a656f25..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a807223-4543-489d-9a32-fdc1dacf14dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.9522406375478, 112.652269375132, 18.8976, !- X,Y,Z Vertex 1 {m}
  -42.5913181317432, 110.280281549883, 18.8976, !- X,Y,Z Vertex 2 {m}
  -46.2338615930395, 108.155637447824, 18.8976, !- X,Y,Z Vertex 3 {m}
  -47.7078787427312, 110.732920329247, 18.8976; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5e404a31-3042-4220-94bf-f8427491601f}, !- Handle
  {d8d7862d-f881-4376-a26c-b607c912cb96}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_4_8a656f25..Face0;               !- Feature Value 1

OS:Surface,
  {ae7de66c-ea0b-4937-a6c5-7838fea6f00c}, !- Handle
  Office_4_8a656f25..Face1,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a807223-4543-489d-9a32-fdc1dacf14dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.7078787427312, 110.732920329247, 21.9456, !- X,Y,Z Vertex 1 {m}
  -46.2338615930395, 108.155637447824, 21.9456, !- X,Y,Z Vertex 2 {m}
  -42.5913181317432, 110.280281549883, 21.9456, !- X,Y,Z Vertex 3 {m}
  -43.9522406375478, 112.652269375132, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8128ac2a-64b2-41f8-b99d-c6a47637e15c}, !- Handle
  {ae7de66c-ea0b-4937-a6c5-7838fea6f00c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_4_8a656f25..Face1;               !- Feature Value 1

OS:Surface,
  {19482d9c-3ced-4df9-88c4-dd0ffffa7e97}, !- Handle
  Office_4_8a656f25..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a807223-4543-489d-9a32-fdc1dacf14dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fa1be7e-bf0b-44f4-aa12-c9ef6909a218}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.2338615930392, 108.155637447824, 21.9456, !- X,Y,Z Vertex 1 {m}
  -46.2338615930392, 108.155637447824, 18.8976, !- X,Y,Z Vertex 2 {m}
  -42.5913181317432, 110.280281549883, 18.8976, !- X,Y,Z Vertex 3 {m}
  -42.5913181317432, 110.280281549883, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {51118ff0-aefb-43d4-9939-f5603d609ac8}, !- Handle
  {19482d9c-3ced-4df9-88c4-dd0ffffa7e97}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_4_8a656f25..Face2;               !- Feature Value 1

OS:Surface,
  {fd314200-1801-4751-9392-25f3041fa2ba}, !- Handle
  Office_4_8a656f25..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a807223-4543-489d-9a32-fdc1dacf14dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.5913181317432, 110.280281549883, 21.9456, !- X,Y,Z Vertex 1 {m}
  -42.5913181317432, 110.280281549883, 18.8976, !- X,Y,Z Vertex 2 {m}
  -43.9522406375478, 112.652269375132, 18.8976, !- X,Y,Z Vertex 3 {m}
  -43.9522406375478, 112.652269375132, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d65ff90-27d5-4cce-91fb-73f7c6fa3122}, !- Handle
  Office_4_8a656f25..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd314200-1801-4751-9392-25f3041fa2ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.0125236472898, 111.014411781798, 21.91512, !- X,Y,Z Vertex 1 {m}
  -43.0125236472898, 111.014411781798, 19.11512, !- X,Y,Z Vertex 2 {m}
  -43.5310351220013, 111.918139143218, 19.11512, !- X,Y,Z Vertex 3 {m}
  -43.5310351220013, 111.918139143218, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {65810a09-94ff-40c0-8105-b99b33a82858}, !- Handle
  {5d65ff90-27d5-4cce-91fb-73f7c6fa3122}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_4_8a656f25..Face3_Glz0;          !- Feature Value 1

OS:AdditionalProperties,
  {9c16cd12-e76b-4058-bc61-a31d2d7ff0e1}, !- Handle
  {fd314200-1801-4751-9392-25f3041fa2ba}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_4_8a656f25..Face3;               !- Feature Value 1

OS:Surface,
  {2e6cf694-3a58-49cd-885e-db93bbc88b89}, !- Handle
  Office_4_8a656f25..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a807223-4543-489d-9a32-fdc1dacf14dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b5b3ddf-a04e-40e4-a685-0874383e273b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.9522406375478, 112.652269375132, 21.9456, !- X,Y,Z Vertex 1 {m}
  -43.9522406375478, 112.652269375132, 18.8976, !- X,Y,Z Vertex 2 {m}
  -47.7078787427312, 110.732920329247, 18.8976, !- X,Y,Z Vertex 3 {m}
  -47.7078787427312, 110.732920329247, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aeaf36fe-d09b-4a4b-879f-99a66f9c1218}, !- Handle
  {2e6cf694-3a58-49cd-885e-db93bbc88b89}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_4_8a656f25..Face4;               !- Feature Value 1

OS:Surface,
  {c4622be2-0eeb-4558-b318-fe90514bbd70}, !- Handle
  Office_4_8a656f25..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a807223-4543-489d-9a32-fdc1dacf14dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff60df2c-92a0-4d63-8fc1-f91f0218f06b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.7078787427315, 110.732920329247, 21.9456, !- X,Y,Z Vertex 1 {m}
  -47.7078787427315, 110.732920329247, 18.8976, !- X,Y,Z Vertex 2 {m}
  -46.2338615930392, 108.155637447824, 18.8976, !- X,Y,Z Vertex 3 {m}
  -46.2338615930392, 108.155637447824, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {50458911-c4ef-42fb-ac83-c056abc25c36}, !- Handle
  {c4622be2-0eeb-4558-b318-fe90514bbd70}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_4_8a656f25..Face5;               !- Feature Value 1

OS:ShadingSurfaceGroup,
  {9859a79a-7b67-4e84-8df2-cc5478eef593}, !- Handle
  Office_4_8a656f25 Shades,               !- Name
  Space,                                  !- Shading Surface Type
  {9a807223-4543-489d-9a32-fdc1dacf14dc}; !- Space Name

OS:ShadingSurface,
  {67a3d9c0-16e2-4f00-b27b-1b75144bcc85}, !- Handle
  Office_4_8a656f25..Face3_Glz0_Louver10, !- Name
  ,                                       !- Construction Name
  {9859a79a-7b67-4e84-8df2-cc5478eef593}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -42.5658131692115, 111.656706982042, 21.91512, !- X,Y,Z Vertex 1 {m}
  -42.5658131692115, 111.656706982042, 19.11512, !- X,Y,Z Vertex 2 {m}
  -43.53103505407, 111.918139024818, 19.11512, !- X,Y,Z Vertex 3 {m}
  -43.53103505407, 111.918139024818, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f28e7f6f-9d7c-4bc4-9dc5-f05229342632}, !- Handle
  {67a3d9c0-16e2-4f00-b27b-1b75144bcc85}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_4_8a656f25..Face3_Glz0_Louver10; !- Feature Value 1

OS:Space,
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Handle
  Office_5_d1447ed4_Space,                !- Name
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Space Type Name
  {c9218e45-cd67-4fb7-b054-55892843cf93}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ad86be71-d4c3-4ffb-b1af-edf323b5096b}, !- Building Story Name
  {2cdce319-7bf0-4f6b-ab7f-6be02a486bac}; !- Thermal Zone Name

OS:AdditionalProperties,
  {7542373c-89b7-4ccf-9285-59f1077bf957}, !- Handle
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5;                               !- Feature Value 1

OS:Surface,
  {258b4323-8c1a-424c-8b99-5d1d321f65f9}, !- Handle
  Office_5_d1447ed4..Face0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.532427025228, 108.563845437008, 21.9456, !- X,Y,Z Vertex 1 {m}
  -105.026110113239, 97.4229019229088, 21.9456, !- X,Y,Z Vertex 2 {m}
  -101.426959320151, 93.899341890413, 21.9456, !- X,Y,Z Vertex 3 {m}
  -99.3477025721294, 96.9905964456111, 21.9456, !- X,Y,Z Vertex 4 {m}
  -99.1304329766117, 99.1190518839964, 21.9456, !- X,Y,Z Vertex 5 {m}
  -98.4562786549453, 100.371735530058, 21.9456, !- X,Y,Z Vertex 6 {m}
  -98.151278503651, 100.734715616752, 21.9456, !- X,Y,Z Vertex 7 {m}
  -97.8115518655861, 101.065165878508, 21.9456, !- X,Y,Z Vertex 8 {m}
  -97.440917948834, 101.360863758788, 21.9456, !- X,Y,Z Vertex 9 {m}
  -97.0433943214073, 101.619197719048, 21.9456, !- X,Y,Z Vertex 10 {m}
  -96.6228802122702, 101.837772786326, 21.9456, !- X,Y,Z Vertex 11 {m}
  -96.1830963208233, 102.014446866452, 21.9456, !- X,Y,Z Vertex 12 {m}
  -95.7284863029035, 102.147854426066, 21.9456, !- X,Y,Z Vertex 13 {m}
  -95.2634573748278, 102.237814173427, 21.9456, !- X,Y,Z Vertex 14 {m}
  -94.3182602181507, 102.287018228033, 21.9456, !- X,Y,Z Vertex 15 {m}
  -93.3801431601644, 102.161511416674, 21.9456, !- X,Y,Z Vertex 16 {m}
  -92.4804771172792, 101.868311601559, 21.9456, !- X,Y,Z Vertex 17 {m}
  -91.6467620072845, 101.420933626191, 21.9456, !- X,Y,Z Vertex 18 {m}
  -91.0797189483176, 100.992472625299, 21.9456, !- X,Y,Z Vertex 19 {m}
  -88.6553029235227, 104.116226188564, 21.9456, !- X,Y,Z Vertex 20 {m}
  -91.8528547805618, 105.866858929918, 21.9456; !- X,Y,Z Vertex 21 {m}

OS:AdditionalProperties,
  {66d8e70b-09f3-4b59-ad38-f51749ef4573}, !- Handle
  {258b4323-8c1a-424c-8b99-5d1d321f65f9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face0;               !- Feature Value 1

OS:Surface,
  {46cece49-696d-467a-9ad8-9aa429f9ffcb}, !- Handle
  Office_5_d1447ed4..Face1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -91.8528547805618, 105.866858929918, 18.8976, !- X,Y,Z Vertex 1 {m}
  -88.6553029235227, 104.116226188564, 18.8976, !- X,Y,Z Vertex 2 {m}
  -91.0797189483176, 100.992472625299, 18.8976, !- X,Y,Z Vertex 3 {m}
  -91.6467620072845, 101.420933626191, 18.8976, !- X,Y,Z Vertex 4 {m}
  -92.4804771172792, 101.868311601559, 18.8976, !- X,Y,Z Vertex 5 {m}
  -93.3801431601644, 102.161511416674, 18.8976, !- X,Y,Z Vertex 6 {m}
  -94.3182602181507, 102.287018228033, 18.8976, !- X,Y,Z Vertex 7 {m}
  -95.2634573748278, 102.237814173427, 18.8976, !- X,Y,Z Vertex 8 {m}
  -95.7284863029035, 102.147854426066, 18.8976, !- X,Y,Z Vertex 9 {m}
  -96.1830963208233, 102.014446866452, 18.8976, !- X,Y,Z Vertex 10 {m}
  -96.6228802122702, 101.837772786326, 18.8976, !- X,Y,Z Vertex 11 {m}
  -97.0433943214073, 101.619197719048, 18.8976, !- X,Y,Z Vertex 12 {m}
  -97.440917948834, 101.360863758788, 18.8976, !- X,Y,Z Vertex 13 {m}
  -97.8115518655861, 101.065165878508, 18.8976, !- X,Y,Z Vertex 14 {m}
  -98.151278503651, 100.734715616752, 18.8976, !- X,Y,Z Vertex 15 {m}
  -98.4562786549453, 100.371735530058, 18.8976, !- X,Y,Z Vertex 16 {m}
  -99.1304329766117, 99.1190518839964, 18.8976, !- X,Y,Z Vertex 17 {m}
  -99.3477025721294, 96.9905964456111, 18.8976, !- X,Y,Z Vertex 18 {m}
  -101.426959320151, 93.899341890413, 18.8976, !- X,Y,Z Vertex 19 {m}
  -105.026110113239, 97.4229019229088, 18.8976, !- X,Y,Z Vertex 20 {m}
  -97.532427025228, 108.563845437008, 18.8976; !- X,Y,Z Vertex 21 {m}

OS:AdditionalProperties,
  {b1ada186-d51a-4c91-acce-153a987f0c5c}, !- Handle
  {46cece49-696d-467a-9ad8-9aa429f9ffcb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face1;               !- Feature Value 1

OS:Surface,
  {332b3209-b620-4138-8543-d46f1137f2cc}, !- Handle
  Office_5_d1447ed4..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68b1b1c7-eef4-436b-9a5a-28cc8b96d1c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100.55125278094, 104.075722997309, 21.9456, !- X,Y,Z Vertex 1 {m}
  -100.55125278094, 104.075722997309, 18.8976, !- X,Y,Z Vertex 2 {m}
  -105.026110113239, 97.4229019229088, 18.8976, !- X,Y,Z Vertex 3 {m}
  -105.026110113239, 97.4229019229088, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7e1b5305-c838-40da-9cf0-931e45f1f06f}, !- Handle
  {332b3209-b620-4138-8543-d46f1137f2cc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face2;               !- Feature Value 1

OS:Surface,
  {b3ebec47-9d6c-4a8d-96f8-062754f596fe}, !- Handle
  Office_5_d1447ed4..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.026110113239, 97.4229019229088, 21.9456, !- X,Y,Z Vertex 1 {m}
  -105.026110113239, 97.4229019229088, 18.8976, !- X,Y,Z Vertex 2 {m}
  -101.426959320151, 93.899341890413, 18.8976, !- X,Y,Z Vertex 3 {m}
  -101.426959320151, 93.899341890413, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdcb7c56-be49-443b-ba64-882535049af9}, !- Handle
  Office_5_d1447ed4..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ebec47-9d6c-4a8d-96f8-062754f596fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -104.469141528009, 96.8776310078801, 21.91512, !- X,Y,Z Vertex 1 {m}
  -104.469141528009, 96.8776310078801, 19.11512, !- X,Y,Z Vertex 2 {m}
  -103.783503301926, 96.2063928216897, 19.11512, !- X,Y,Z Vertex 3 {m}
  -103.783503301926, 96.2063928216897, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {80703f26-5d9d-4a78-8617-b9b4b196cd10}, !- Handle
  {fdcb7c56-be49-443b-ba64-882535049af9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face3_Glz0;          !- Feature Value 1

OS:SubSurface,
  {46aa180c-d233-475f-bc7b-d45fa6757bd6}, !- Handle
  Office_5_d1447ed4..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ebec47-9d6c-4a8d-96f8-062754f596fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -102.669566131465, 95.1158509916322, 21.91512, !- X,Y,Z Vertex 1 {m}
  -102.669566131465, 95.1158509916322, 19.11512, !- X,Y,Z Vertex 2 {m}
  -101.983927905382, 94.4446128054418, 19.11512, !- X,Y,Z Vertex 3 {m}
  -101.983927905382, 94.4446128054418, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {438c2455-ab9d-4cae-ab8f-ba6e794b58c4}, !- Handle
  {46aa180c-d233-475f-bc7b-d45fa6757bd6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face3_Glz1;          !- Feature Value 1

OS:AdditionalProperties,
  {86093449-c645-45c9-9540-08512de7dfb3}, !- Handle
  {b3ebec47-9d6c-4a8d-96f8-062754f596fe}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face3;               !- Feature Value 1

OS:Surface,
  {f16383e2-086e-4ace-9427-8d046b085616}, !- Handle
  Office_5_d1447ed4..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d54b75-aac6-47fa-af91-d1ac54baa02d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -101.426959320152, 93.899341890413, 21.9456, !- X,Y,Z Vertex 1 {m}
  -101.426959320152, 93.899341890413, 18.8976, !- X,Y,Z Vertex 2 {m}
  -99.3477025721294, 96.9905964456111, 18.8976, !- X,Y,Z Vertex 3 {m}
  -99.3477025721294, 96.9905964456111, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2acef946-4097-4ba4-a27f-36dc32ea1590}, !- Handle
  {f16383e2-086e-4ace-9427-8d046b085616}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face4;               !- Feature Value 1

OS:Surface,
  {f93ef57e-857a-4035-901d-b318ac7d8de5}, !- Handle
  Office_5_d1447ed4..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40901418-f92f-4418-9040-97c91ff2d2fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -99.3477025721294, 96.9905964456111, 21.9456, !- X,Y,Z Vertex 1 {m}
  -99.3477025721294, 96.9905964456111, 18.8976, !- X,Y,Z Vertex 2 {m}
  -99.1304329766117, 99.1190518839964, 18.8976, !- X,Y,Z Vertex 3 {m}
  -99.1304329766117, 99.1190518839964, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4a4984dd-cf1b-4a89-80bd-120530e76986}, !- Handle
  {f93ef57e-857a-4035-901d-b318ac7d8de5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face5;               !- Feature Value 1

OS:Surface,
  {d72dc2e8-4fd1-4151-ba57-27f41c24eef0}, !- Handle
  Office_5_d1447ed4..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6b55f79-f518-4ee1-88d5-9191fa77c6ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -99.1304329766117, 99.1190518839964, 21.9456, !- X,Y,Z Vertex 1 {m}
  -99.1304329766117, 99.1190518839964, 18.8976, !- X,Y,Z Vertex 2 {m}
  -98.4562786549453, 100.371735530058, 18.8976, !- X,Y,Z Vertex 3 {m}
  -98.4562786549453, 100.371735530058, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d3f0aac4-d2a8-4011-9f41-70e9a05de97e}, !- Handle
  {d72dc2e8-4fd1-4151-ba57-27f41c24eef0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face6;               !- Feature Value 1

OS:Surface,
  {4736695a-0117-43d1-9931-c520b473b0e7}, !- Handle
  Office_5_d1447ed4..Face7,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a451dcac-6aa6-43fb-846e-b9a282797113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.4562786549453, 100.371735530058, 21.9456, !- X,Y,Z Vertex 1 {m}
  -98.4562786549453, 100.371735530058, 18.8976, !- X,Y,Z Vertex 2 {m}
  -98.151278503651, 100.734715616752, 18.8976, !- X,Y,Z Vertex 3 {m}
  -98.151278503651, 100.734715616752, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c806ad1b-a790-45de-b770-ee10333a24f7}, !- Handle
  {4736695a-0117-43d1-9931-c520b473b0e7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face7;               !- Feature Value 1

OS:Surface,
  {3d5d00e1-7d3c-4379-8b10-602aaaa28a9e}, !- Handle
  Office_5_d1447ed4..Face8,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43eaad87-c68d-40f6-b1fa-5e6775c263ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.151278503651, 100.734715616752, 21.9456, !- X,Y,Z Vertex 1 {m}
  -98.151278503651, 100.734715616752, 18.8976, !- X,Y,Z Vertex 2 {m}
  -97.8115518655861, 101.065165878508, 18.8976, !- X,Y,Z Vertex 3 {m}
  -97.8115518655861, 101.065165878508, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {493c82dd-0a7c-42eb-a9ba-304c1c774f9e}, !- Handle
  {3d5d00e1-7d3c-4379-8b10-602aaaa28a9e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face8;               !- Feature Value 1

OS:Surface,
  {828402a7-10d3-4a64-9053-adb959ccb781}, !- Handle
  Office_5_d1447ed4..Face9,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {187b018b-f312-4f89-95dd-88a808ff7b6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.8115518655861, 101.065165878508, 21.9456, !- X,Y,Z Vertex 1 {m}
  -97.8115518655861, 101.065165878508, 18.8976, !- X,Y,Z Vertex 2 {m}
  -97.440917948834, 101.360863758788, 18.8976, !- X,Y,Z Vertex 3 {m}
  -97.440917948834, 101.360863758788, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {09351dea-f06f-46b7-a626-9939a6953691}, !- Handle
  {828402a7-10d3-4a64-9053-adb959ccb781}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face9;               !- Feature Value 1

OS:Surface,
  {8a77dc56-c4d8-4094-8077-9efdd4ff2dc7}, !- Handle
  Office_5_d1447ed4..Face10,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57acb70b-707a-4d44-95a8-7e745cbc7675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.440917948834, 101.360863758788, 21.9456, !- X,Y,Z Vertex 1 {m}
  -97.440917948834, 101.360863758788, 18.8976, !- X,Y,Z Vertex 2 {m}
  -97.0433943214073, 101.619197719048, 18.8976, !- X,Y,Z Vertex 3 {m}
  -97.0433943214073, 101.619197719048, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0917924b-fda3-4b00-8c77-b86bca11bf7c}, !- Handle
  {8a77dc56-c4d8-4094-8077-9efdd4ff2dc7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face10;              !- Feature Value 1

OS:Surface,
  {4aea9129-69d5-4cfd-92af-1c468e8347c2}, !- Handle
  Office_5_d1447ed4..Face11,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57d8ba1-a323-4922-9fd0-79b1d104f6b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.0433943214073, 101.619197719048, 21.9456, !- X,Y,Z Vertex 1 {m}
  -97.0433943214073, 101.619197719048, 18.8976, !- X,Y,Z Vertex 2 {m}
  -96.6228802122702, 101.837772786326, 18.8976, !- X,Y,Z Vertex 3 {m}
  -96.6228802122702, 101.837772786326, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {337483cd-427c-4cff-9b8a-8c2bf509e011}, !- Handle
  {4aea9129-69d5-4cfd-92af-1c468e8347c2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face11;              !- Feature Value 1

OS:Surface,
  {111144be-f153-4422-ab92-6374c3ca36f1}, !- Handle
  Office_5_d1447ed4..Face12,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d35d723-6e63-4eea-9d3d-81d9be06d72d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -96.6228802122702, 101.837772786326, 21.9456, !- X,Y,Z Vertex 1 {m}
  -96.6228802122702, 101.837772786326, 18.8976, !- X,Y,Z Vertex 2 {m}
  -96.1830963208233, 102.014446866452, 18.8976, !- X,Y,Z Vertex 3 {m}
  -96.1830963208233, 102.014446866452, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8263ec04-8ba8-4ab1-9840-e99387ac7250}, !- Handle
  {111144be-f153-4422-ab92-6374c3ca36f1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face12;              !- Feature Value 1

OS:Surface,
  {dc83b89f-654d-48be-b862-de045110ba4e}, !- Handle
  Office_5_d1447ed4..Face13,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ba9128-9475-4297-9dfa-911939de7302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -96.1830963208233, 102.014446866452, 21.9456, !- X,Y,Z Vertex 1 {m}
  -96.1830963208233, 102.014446866452, 18.8976, !- X,Y,Z Vertex 2 {m}
  -95.7284863029035, 102.147854426066, 18.8976, !- X,Y,Z Vertex 3 {m}
  -95.7284863029035, 102.147854426066, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {883a442a-a2e8-44a6-b798-f512b953715a}, !- Handle
  {dc83b89f-654d-48be-b862-de045110ba4e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face13;              !- Feature Value 1

OS:Surface,
  {e7a79475-4f7b-4169-ae52-ad4677ba85d2}, !- Handle
  Office_5_d1447ed4..Face14,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5b7a438-0c80-486a-a6f0-6210ee764b4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95.7284863029035, 102.147854426066, 21.9456, !- X,Y,Z Vertex 1 {m}
  -95.7284863029035, 102.147854426066, 18.8976, !- X,Y,Z Vertex 2 {m}
  -95.2634573748278, 102.237814173427, 18.8976, !- X,Y,Z Vertex 3 {m}
  -95.2634573748278, 102.237814173427, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1552af78-9155-4502-9438-27e7d50aed97}, !- Handle
  {e7a79475-4f7b-4169-ae52-ad4677ba85d2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face14;              !- Feature Value 1

OS:Surface,
  {13baf262-bf87-4de1-877e-7758597f102c}, !- Handle
  Office_5_d1447ed4..Face15,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ce380d3-5313-4a31-b1fd-b7ba5eb49f51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95.2634573748278, 102.237814173427, 21.9456, !- X,Y,Z Vertex 1 {m}
  -95.2634573748278, 102.237814173427, 18.8976, !- X,Y,Z Vertex 2 {m}
  -94.3182602181507, 102.287018228033, 18.8976, !- X,Y,Z Vertex 3 {m}
  -94.3182602181507, 102.287018228033, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cd290232-c7ca-4bbd-b236-4e29f8a2d056}, !- Handle
  {13baf262-bf87-4de1-877e-7758597f102c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face15;              !- Feature Value 1

OS:Surface,
  {4c061906-9db6-4bc0-aac0-908bda286bc1}, !- Handle
  Office_5_d1447ed4..Face16,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db243710-fc8a-434e-b347-7a6a145cbcd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -94.3182602181507, 102.287018228033, 21.9456, !- X,Y,Z Vertex 1 {m}
  -94.3182602181507, 102.287018228033, 18.8976, !- X,Y,Z Vertex 2 {m}
  -93.3801431601644, 102.161511416674, 18.8976, !- X,Y,Z Vertex 3 {m}
  -93.3801431601644, 102.161511416674, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c2032e24-40d0-4a0e-827c-f7249817b8eb}, !- Handle
  {4c061906-9db6-4bc0-aac0-908bda286bc1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face16;              !- Feature Value 1

OS:Surface,
  {4e871a31-e685-4160-b9b5-55e5939a31c8}, !- Handle
  Office_5_d1447ed4..Face17,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0be0b34-236d-47f3-8524-97376951c2c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -93.3801431601644, 102.161511416674, 21.9456, !- X,Y,Z Vertex 1 {m}
  -93.3801431601644, 102.161511416674, 18.8976, !- X,Y,Z Vertex 2 {m}
  -92.4804771172792, 101.868311601559, 18.8976, !- X,Y,Z Vertex 3 {m}
  -92.4804771172792, 101.868311601559, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {31bf6f8e-4d30-4740-b064-d7f998fe304f}, !- Handle
  {4e871a31-e685-4160-b9b5-55e5939a31c8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face17;              !- Feature Value 1

OS:Surface,
  {c07d43bb-c4e3-4154-a030-7145e60b8528}, !- Handle
  Office_5_d1447ed4..Face18,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab25fe37-41cd-49d2-aaae-619b4432552b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -92.4804771172792, 101.868311601559, 21.9456, !- X,Y,Z Vertex 1 {m}
  -92.4804771172792, 101.868311601559, 18.8976, !- X,Y,Z Vertex 2 {m}
  -91.6467620072845, 101.420933626191, 18.8976, !- X,Y,Z Vertex 3 {m}
  -91.6467620072845, 101.420933626191, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1a5df452-6526-400f-bcea-4c01d9d2f85d}, !- Handle
  {c07d43bb-c4e3-4154-a030-7145e60b8528}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face18;              !- Feature Value 1

OS:Surface,
  {6bcae9f4-649c-44c9-ba62-fabf3679bbeb}, !- Handle
  Office_5_d1447ed4..Face19,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5214cbff-8f32-4b26-9421-ec58cabb02cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -91.6467620072845, 101.420933626191, 21.9456, !- X,Y,Z Vertex 1 {m}
  -91.6467620072845, 101.420933626191, 18.8976, !- X,Y,Z Vertex 2 {m}
  -91.0797189483176, 100.992472625299, 18.8976, !- X,Y,Z Vertex 3 {m}
  -91.0797189483176, 100.992472625299, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {73a7b1ef-6d62-4a8d-b50a-450baf94f07f}, !- Handle
  {6bcae9f4-649c-44c9-ba62-fabf3679bbeb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face19;              !- Feature Value 1

OS:Surface,
  {bb9cecb4-6573-4e67-a452-aa22ddebe847}, !- Handle
  Office_5_d1447ed4..Face20,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13750d3a-918a-479d-9b5f-4a33f5ecc110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -91.0797189483176, 100.992472625299, 21.9456, !- X,Y,Z Vertex 1 {m}
  -91.0797189483176, 100.992472625299, 18.8976, !- X,Y,Z Vertex 2 {m}
  -88.6553029235227, 104.116226188564, 18.8976, !- X,Y,Z Vertex 3 {m}
  -88.6553029235227, 104.116226188564, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {28aa0709-0f8b-4a29-b43e-dd8f803c6845}, !- Handle
  {bb9cecb4-6573-4e67-a452-aa22ddebe847}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face20;              !- Feature Value 1

OS:Surface,
  {70d8765d-c012-41ce-8f7a-c0231cef96c9}, !- Handle
  Office_5_d1447ed4..Face21,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6553029235227, 104.116226188564, 21.9456, !- X,Y,Z Vertex 1 {m}
  -88.6553029235227, 104.116226188564, 18.8976, !- X,Y,Z Vertex 2 {m}
  -91.8528547805618, 105.866858929918, 18.8976, !- X,Y,Z Vertex 3 {m}
  -91.8528547805618, 105.866858929918, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7211b7c-0ab5-41bd-8718-4142a20bc462}, !- Handle
  Office_5_d1447ed4..Face21_Glz0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70d8765d-c012-41ce-8f7a-c0231cef96c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -89.6449452232763, 104.658047022013, 21.91512, !- X,Y,Z Vertex 1 {m}
  -89.6449452232763, 104.658047022013, 19.11512, !- X,Y,Z Vertex 2 {m}
  -90.8632124808082, 105.325038096469, 19.11512, !- X,Y,Z Vertex 3 {m}
  -90.8632124808082, 105.325038096469, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dfa88669-adf7-406d-825a-91eddfb0e845}, !- Handle
  {c7211b7c-0ab5-41bd-8718-4142a20bc462}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face21_Glz0;         !- Feature Value 1

OS:AdditionalProperties,
  {e21934a5-2e40-4495-907f-075434c78e6f}, !- Handle
  {70d8765d-c012-41ce-8f7a-c0231cef96c9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face21;              !- Feature Value 1

OS:Surface,
  {55eb67f4-b3ac-48c6-82c0-72dc0520d0e7}, !- Handle
  Office_5_d1447ed4..Face22,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -91.8528547805618, 105.866858929918, 21.9456, !- X,Y,Z Vertex 1 {m}
  -91.8528547805618, 105.866858929918, 18.8976, !- X,Y,Z Vertex 2 {m}
  -97.532427025228, 108.563845437008, 18.8976, !- X,Y,Z Vertex 3 {m}
  -97.532427025228, 108.563845437008, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b497ab2-2ef6-466b-aef1-a3d979fe0929}, !- Handle
  Office_5_d1447ed4..Face22_Glz0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55eb67f4-b3ac-48c6-82c0-72dc0520d0e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -92.7317685854239, 106.28421759189, 21.91512, !- X,Y,Z Vertex 1 {m}
  -92.7317685854239, 106.28421759189, 19.11512, !- X,Y,Z Vertex 2 {m}
  -93.8137270980328, 106.797993521491, 19.11512, !- X,Y,Z Vertex 3 {m}
  -93.8137270980328, 106.797993521491, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {37aeb686-c5df-478f-a51a-0dcb157d5015}, !- Handle
  {8b497ab2-2ef6-466b-aef1-a3d979fe0929}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face22_Glz0;         !- Feature Value 1

OS:SubSurface,
  {f52f77fb-9cc3-4bd3-9319-c7b30d8153b5}, !- Handle
  Office_5_d1447ed4..Face22_Glz1,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55eb67f4-b3ac-48c6-82c0-72dc0520d0e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -95.571554707757, 107.632710845435, 21.91512, !- X,Y,Z Vertex 1 {m}
  -95.571554707757, 107.632710845435, 19.11512, !- X,Y,Z Vertex 2 {m}
  -96.6535132203659, 108.146486775036, 19.11512, !- X,Y,Z Vertex 3 {m}
  -96.6535132203659, 108.146486775036, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6bb425f2-b734-430c-8984-94ffc968f22d}, !- Handle
  {f52f77fb-9cc3-4bd3-9319-c7b30d8153b5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face22_Glz1;         !- Feature Value 1

OS:AdditionalProperties,
  {0c6203ac-20ca-493c-b92b-a526af5af8de}, !- Handle
  {55eb67f4-b3ac-48c6-82c0-72dc0520d0e7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face22;              !- Feature Value 1

OS:Surface,
  {002e7899-d7d7-40b2-a7d3-c4d33eaba11e}, !- Handle
  Office_5_d1447ed4..Face23,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a157ad1-017e-472f-a7b6-c786cbb72baa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.532427025228, 108.563845437008, 21.9456, !- X,Y,Z Vertex 1 {m}
  -97.532427025228, 108.563845437008, 18.8976, !- X,Y,Z Vertex 2 {m}
  -100.55125278094, 104.075722997309, 18.8976, !- X,Y,Z Vertex 3 {m}
  -100.55125278094, 104.075722997309, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9be674ab-c888-41a8-9469-7af215617ba5}, !- Handle
  {002e7899-d7d7-40b2-a7d3-c4d33eaba11e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face23;              !- Feature Value 1

OS:ShadingSurfaceGroup,
  {2f0b8093-75a2-4a6a-99fb-c6fe606a4faf}, !- Handle
  Office_5_d1447ed4 Shades,               !- Name
  Space,                                  !- Shading Surface Type
  {7c713ea3-2ce4-4fe6-b51a-65c5d61c5c9e}; !- Space Name

OS:ShadingSurface,
  {4115aea1-50d6-40ad-87ea-5dc282e11a75}, !- Handle
  Office_5_d1447ed4..Face3_Glz0_Louver10, !- Name
  ,                                       !- Construction Name
  {2f0b8093-75a2-4a6a-99fb-c6fe606a4faf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -104.133284961909, 95.849107515052, 21.91512, !- X,Y,Z Vertex 1 {m}
  -104.133284961909, 95.849107515052, 19.11512, !- X,Y,Z Vertex 2 {m}
  -103.783503402975, 96.2063929206173, 19.11512, !- X,Y,Z Vertex 3 {m}
  -103.783503402975, 96.2063929206173, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eeed8dc0-e93e-46be-9727-2ce2e56b2b52}, !- Handle
  {4115aea1-50d6-40ad-87ea-5dc282e11a75}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face3_Glz0_Louver10; !- Feature Value 1

OS:ShadingSurface,
  {90e75cf0-0a26-4854-b1c8-51377cdb5772}, !- Handle
  Office_5_d1447ed4..Face3_Glz1_Louver10, !- Name
  ,                                       !- Construction Name
  {2f0b8093-75a2-4a6a-99fb-c6fe606a4faf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -102.333709565365, 94.0873274988041, 21.91512, !- X,Y,Z Vertex 1 {m}
  -102.333709565365, 94.0873274988041, 19.11512, !- X,Y,Z Vertex 2 {m}
  -101.983928006432, 94.4446129043694, 19.11512, !- X,Y,Z Vertex 3 {m}
  -101.983928006432, 94.4446129043694, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {caacf168-bbd0-4db6-a4a1-daef7978fe77}, !- Handle
  {90e75cf0-0a26-4854-b1c8-51377cdb5772}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face3_Glz1_Louver10; !- Feature Value 1

OS:ShadingSurface,
  {2b9640f3-0399-4cdd-b372-00908b55442d}, !- Handle
  Office_5_d1447ed4..Face21_Glz0_Louver10, !- Name
  ,                                       !- Construction Name
  {2f0b8093-75a2-4a6a-99fb-c6fe606a4faf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -90.6230980556288, 105.763609712993, 21.91512, !- X,Y,Z Vertex 1 {m}
  -90.6230980556288, 105.763609712993, 19.11512, !- X,Y,Z Vertex 2 {m}
  -90.8632123617472, 105.325038031284, 19.11512, !- X,Y,Z Vertex 3 {m}
  -90.8632123617472, 105.325038031284, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {944eb2b6-2db2-4db9-9df6-f978a6cceba1}, !- Handle
  {2b9640f3-0399-4cdd-b372-00908b55442d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face21_Glz0_Louver10; !- Feature Value 1

OS:ShadingSurface,
  {41e5d788-97bc-4462-976b-84ca0145bfde}, !- Handle
  Office_5_d1447ed4..Face22_Glz0_Louver10, !- Name
  ,                                       !- Construction Name
  {2f0b8093-75a2-4a6a-99fb-c6fe606a4faf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.5992511484785, 107.249657187356, 21.91512, !- X,Y,Z Vertex 1 {m}
  -93.5992511484785, 107.249657187356, 19.11512, !- X,Y,Z Vertex 2 {m}
  -93.8137269776844, 106.797993464342, 19.11512, !- X,Y,Z Vertex 3 {m}
  -93.8137269776844, 106.797993464342, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ebe9a96-084a-4ef0-9dd8-64dc276ca949}, !- Handle
  {41e5d788-97bc-4462-976b-84ca0145bfde}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face22_Glz0_Louver10; !- Feature Value 1

OS:ShadingSurface,
  {407e31ad-0110-4749-83c5-c514585fe56f}, !- Handle
  Office_5_d1447ed4..Face22_Glz1_Louver10, !- Name
  ,                                       !- Construction Name
  {2f0b8093-75a2-4a6a-99fb-c6fe606a4faf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -96.4390372708115, 108.598150440901, 21.91512, !- X,Y,Z Vertex 1 {m}
  -96.4390372708115, 108.598150440901, 19.11512, !- X,Y,Z Vertex 2 {m}
  -96.6535131000175, 108.146486717888, 19.11512, !- X,Y,Z Vertex 3 {m}
  -96.6535131000175, 108.146486717888, 21.91512; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a19d375a-5b8e-4447-9650-59535954f8e3}, !- Handle
  {407e31ad-0110-4749-83c5-c514585fe56f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_5_d1447ed4..Face22_Glz1_Louver10; !- Feature Value 1

OS:Space,
  {b71a9ecf-d2ba-4d57-81cb-03d1c9750f36}, !- Handle
  Office_6_7e3add11_Space,                !- Name
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Space Type Name
  {c9218e45-cd67-4fb7-b054-55892843cf93}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ad86be71-d4c3-4ffb-b1af-edf323b5096b}, !- Building Story Name
  {829fa4ce-b777-45d1-bf40-3b8056f88a08}; !- Thermal Zone Name

OS:AdditionalProperties,
  {c3009556-063a-4326-9f42-34c4d137e4b8}, !- Handle
  {b71a9ecf-d2ba-4d57-81cb-03d1c9750f36}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_6;                               !- Feature Value 1

OS:Surface,
  {55bd5fca-75ef-43b1-968e-9839385f4a8a}, !- Handle
  Office_6_7e3add11..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b71a9ecf-d2ba-4d57-81cb-03d1c9750f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.5349813609796, 88.1036020927659, 18.8976, !- X,Y,Z Vertex 1 {m}
  -76.1936535485113, 83.2218831835773, 18.8976, !- X,Y,Z Vertex 2 {m}
  -82.8021355974935, 77.9558381741362, 18.8976, !- X,Y,Z Vertex 3 {m}
  -86.5131736573222, 82.6356296611946, 18.8976; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b6cad4ee-6b76-4d2a-a133-637ee3915702}, !- Handle
  {55bd5fca-75ef-43b1-968e-9839385f4a8a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_6_7e3add11..Face0;               !- Feature Value 1

OS:Surface,
  {7b859526-e073-44ba-95f5-9a584259b499}, !- Handle
  Office_6_7e3add11..Face1,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b71a9ecf-d2ba-4d57-81cb-03d1c9750f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -86.5131736573222, 82.6356296611946, 21.9456, !- X,Y,Z Vertex 1 {m}
  -82.8021355974935, 77.9558381741362, 21.9456, !- X,Y,Z Vertex 2 {m}
  -76.1936535485113, 83.2218831835773, 21.9456, !- X,Y,Z Vertex 3 {m}
  -80.5349813609796, 88.1036020927659, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {87aebf63-0cb0-42e3-9f1e-0998cd5a82c9}, !- Handle
  {7b859526-e073-44ba-95f5-9a584259b499}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_6_7e3add11..Face1;               !- Feature Value 1

OS:Surface,
  {a0f22933-8d2f-489d-8adb-6750fabfa719}, !- Handle
  Office_6_7e3add11..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b71a9ecf-d2ba-4d57-81cb-03d1c9750f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d2e474-ef54-4690-8a6b-ed5e672d8ba3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.8021355974935, 77.9558381741362, 21.9456, !- X,Y,Z Vertex 1 {m}
  -82.8021355974935, 77.9558381741362, 18.8976, !- X,Y,Z Vertex 2 {m}
  -76.1936535485113, 83.2218831835773, 18.8976, !- X,Y,Z Vertex 3 {m}
  -76.1936535485113, 83.2218831835773, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d9cb132b-3813-4b2f-9892-4ba56a129453}, !- Handle
  {a0f22933-8d2f-489d-8adb-6750fabfa719}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_6_7e3add11..Face2;               !- Feature Value 1

OS:Surface,
  {4a8467f1-6484-41a0-89a2-e1c077b94ae3}, !- Handle
  Office_6_7e3add11..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b71a9ecf-d2ba-4d57-81cb-03d1c9750f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a5834d1-dc90-49fa-8d87-5703dc33a6f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -76.1936535485113, 83.2218831835773, 21.9456, !- X,Y,Z Vertex 1 {m}
  -76.1936535485113, 83.2218831835773, 18.8976, !- X,Y,Z Vertex 2 {m}
  -80.5349813609796, 88.1036020927659, 18.8976, !- X,Y,Z Vertex 3 {m}
  -80.5349813609796, 88.1036020927659, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {045e3dd9-ebef-4db3-96e8-8b250c1bd8e1}, !- Handle
  {4a8467f1-6484-41a0-89a2-e1c077b94ae3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_6_7e3add11..Face3;               !- Feature Value 1

OS:Surface,
  {1d226b92-5725-4b31-b9c3-43ceccd8fc88}, !- Handle
  Office_6_7e3add11..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b71a9ecf-d2ba-4d57-81cb-03d1c9750f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c01cbfa-1bb8-4efa-9a0b-a12f4958cf17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.5349813609796, 88.1036020927659, 21.9456, !- X,Y,Z Vertex 1 {m}
  -80.5349813609796, 88.1036020927659, 18.8976, !- X,Y,Z Vertex 2 {m}
  -86.5131736573222, 82.6356296611946, 18.8976, !- X,Y,Z Vertex 3 {m}
  -86.5131736573222, 82.6356296611946, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fd1d2b67-f9a2-403b-895b-2331da1eaa87}, !- Handle
  {1d226b92-5725-4b31-b9c3-43ceccd8fc88}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_6_7e3add11..Face4;               !- Feature Value 1

OS:Surface,
  {2cf5336f-e156-45ad-a317-db09d65deb7b}, !- Handle
  Office_6_7e3add11..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b71a9ecf-d2ba-4d57-81cb-03d1c9750f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fafa250-fcfb-4a5e-b1c1-01f189f37929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -86.5131736573222, 82.6356296611946, 21.9456, !- X,Y,Z Vertex 1 {m}
  -86.5131736573222, 82.6356296611946, 18.8976, !- X,Y,Z Vertex 2 {m}
  -82.8021355974935, 77.9558381741362, 18.8976, !- X,Y,Z Vertex 3 {m}
  -82.8021355974935, 77.9558381741362, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7aff73d6-6472-4cd6-a04f-73f974e8431f}, !- Handle
  {2cf5336f-e156-45ad-a317-db09d65deb7b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_6_7e3add11..Face5;               !- Feature Value 1

OS:Space,
  {47a552a7-23f4-4c62-8aaa-12503fe2c1f8}, !- Handle
  Office_7_0b27a12c_Space,                !- Name
  {efebc75a-9c06-4a8b-9bce-998e0d47126e}, !- Space Type Name
  {c9218e45-cd67-4fb7-b054-55892843cf93}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ad86be71-d4c3-4ffb-b1af-edf323b5096b}, !- Building Story Name
  {caf8aa36-dda3-42f9-8bf5-c7452bc6230b}; !- Thermal Zone Name

OS:AdditionalProperties,
  {28dae179-7900-4301-b84d-f05677946d01}, !- Handle
  {47a552a7-23f4-4c62-8aaa-12503fe2c1f8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_7;                               !- Feature Value 1

OS:Surface,
  {86f2c8bc-13ab-4af0-afcd-1b0033cb08c7}, !- Handle
  Office_7_0b27a12c..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47a552a7-23f4-4c62-8aaa-12503fe2c1f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.5221254824824, 9.75977830622824, 18.8976, !- X,Y,Z Vertex 1 {m}
  -57.6613988876236, 4.12004472705235, 18.8976, !- X,Y,Z Vertex 2 {m}
  -64.7271648019924, 5.63741102306125, 18.8976, !- X,Y,Z Vertex 3 {m}
  -64.0779728192452, 10.8516124190163, 18.8976; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {90f2412b-815b-4935-9dc1-adbde17f9fc8}, !- Handle
  {86f2c8bc-13ab-4af0-afcd-1b0033cb08c7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_7_0b27a12c..Face0;               !- Feature Value 1

OS:Surface,
  {74d8c09e-9a82-4005-acf0-ed095b63cb02}, !- Handle
  Office_7_0b27a12c..Face1,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47a552a7-23f4-4c62-8aaa-12503fe2c1f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.0779728192452, 10.8516124190163, 21.9456, !- X,Y,Z Vertex 1 {m}
  -64.7271648019924, 5.63741102306125, 21.9456, !- X,Y,Z Vertex 2 {m}
  -57.6613988876236, 4.12004472705235, 21.9456, !- X,Y,Z Vertex 3 {m}
  -56.5221254824824, 9.75977830622824, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fd5cf54e-b1bc-4cb3-9f90-4bb7be77a463}, !- Handle
  {74d8c09e-9a82-4005-acf0-ed095b63cb02}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_7_0b27a12c..Face1;               !- Feature Value 1

OS:Surface,
  {242d7eb4-0b21-4305-8521-cf9d8092d91b}, !- Handle
  Office_7_0b27a12c..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47a552a7-23f4-4c62-8aaa-12503fe2c1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {376ef84c-ca7f-4047-9f03-0cf64aabbf11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7271648019924, 5.63741102306125, 21.9456, !- X,Y,Z Vertex 1 {m}
  -64.7271648019924, 5.63741102306125, 18.8976, !- X,Y,Z Vertex 2 {m}
  -57.6613988876236, 4.12004472705235, 18.8976, !- X,Y,Z Vertex 3 {m}
  -57.6613988876236, 4.12004472705235, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {53af4d95-3dce-4227-abdc-dcf754cca840}, !- Handle
  {242d7eb4-0b21-4305-8521-cf9d8092d91b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_7_0b27a12c..Face2;               !- Feature Value 1

OS:Surface,
  {4d1929f1-99d2-4b29-94a7-30b509d9793f}, !- Handle
  Office_7_0b27a12c..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47a552a7-23f4-4c62-8aaa-12503fe2c1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aae05fab-aca7-4143-b460-dcf4dcb9c4bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.6613988876236, 4.12004472705235, 21.9456, !- X,Y,Z Vertex 1 {m}
  -57.6613988876236, 4.12004472705235, 18.8976, !- X,Y,Z Vertex 2 {m}
  -56.5221254824824, 9.75977830622824, 18.8976, !- X,Y,Z Vertex 3 {m}
  -56.5221254824824, 9.75977830622824, 21.9456; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {54483cbb-9fe3-4fe2-b193-9a00b4f87875}, !- Handle
  {4d1929f1-99d2-4b29-94a7-30b509d9793f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office_7_0b27a12c..Face3;               !- Feature Value 1

